    0.4272E+06,              !- Property Value 52
    0.4294E+06,              !- Property Value 53
    0.4316E+06,              !- Property Value 54
    0.4338E+06,              !- Property Value 55
    0.4359E+06,              !- Property Value 56
    0.4380E+06,              !- Property Value 57
    0.4401E+06,              !- Property Value 58
    0.4421E+06,              !- Property Value 59
    0.4442E+06,              !- Property Value 60
    0.4462E+06,              !- Property Value 61
    0.4482E+06,              !- Property Value 62
    0.4502E+06,              !- Property Value 63
    0.4522E+06,              !- Property Value 64
    0.4541E+06,              !- Property Value 65
    0.4739E+06,              !- Property Value 66
    0.4914E+06,              !- Property Value 67
    0.5088E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2141E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.9609E+02,              !- Property Value 48
    0.9409E+02,              !- Property Value 49
    0.9225E+02,              !- Property Value 50
    0.9055E+02,              !- Property Value 51
    0.8896E+02,              !- Property Value 52
    0.8747E+02,              !- Property Value 53
    0.8606E+02,              !- Property Value 54
    0.8474E+02,              !- Property Value 55
    0.8348E+02,              !- Property Value 56
    0.8229E+02,              !- Property Value 57
    0.8115E+02,              !- Property Value 58
    0.8007E+02,              !- Property Value 59
    0.7903E+02,              !- Property Value 60
    0.7803E+02,              !- Property Value 61
    0.7708E+02,              !- Property Value 62
    0.7616E+02,              !- Property Value 63
    0.7527E+02,              !- Property Value 64
    0.7442E+02,              !- Property Value 65
    0.6702E+02,              !- Property Value 66
    0.6190E+02,              !- Property Value 67
    0.5771E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2141E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.1178E+04,              !- Property Value 48
    0.1139E+04,              !- Property Value 49
    0.1107E+04,              !- Property Value 50
    0.1079E+04,              !- Property Value 51
    0.1056E+04,              !- Property Value 52
    0.1035E+04,              !- Property Value 53
    0.1018E+04,              !- Property Value 54
    0.1002E+04,              !- Property Value 55
    0.9887E+03,              !- Property Value 56
    0.9765E+03,              !- Property Value 57
    0.9656E+03,              !- Property Value 58
    0.9559E+03,              !- Property Value 59
    0.9471E+03,              !- Property Value 60
    0.9392E+03,              !- Property Value 61
    0.9321E+03,              !- Property Value 62
    0.9256E+03,              !- Property Value 63
    0.9198E+03,              !- Property Value 64
    0.9144E+03,              !- Property Value 65
    0.8809E+03,              !- Property Value 66
    0.8703E+03,              !- Property Value 67
    0.8688E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2245E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.4177E+06,              !- Property Value 49
    0.4202E+06,              !- Property Value 50
    0.4227E+06,              !- Property Value 51
    0.4251E+06,              !- Property Value 52
    0.4274E+06,              !- Property Value 53
    0.4297E+06,              !- Property Value 54
    0.4319E+06,              !- Property Value 55
    0.4342E+06,              !- Property Value 56
    0.4363E+06,              !- Property Value 57
    0.4385E+06,              !- Property Value 58
    0.4406E+06,              !- Property Value 59
    0.4427E+06,              !- Property Value 60
    0.4447E+06,              !- Property Value 61
    0.4468E+06,              !- Property Value 62
    0.4488E+06,              !- Property Value 63
    0.4508E+06,              !- Property Value 64
    0.4528E+06,              !- Property Value 65
    0.4729E+06,              !- Property Value 66
    0.4906E+06,              !- Property Value 67
    0.5081E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2245E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.1016E+03,              !- Property Value 49
    0.9941E+02,              !- Property Value 50
    0.9739E+02,              !- Property Value 51
    0.9552E+02,              !- Property Value 52
    0.9378E+02,              !- Property Value 53
    0.9216E+02,              !- Property Value 54
    0.9064E+02,              !- Property Value 55
    0.8920E+02,              !- Property Value 56
    0.8785E+02,              !- Property Value 57
    0.8656E+02,              !- Property Value 58
    0.8534E+02,              !- Property Value 59
    0.8417E+02,              !- Property Value 60
    0.8306E+02,              !- Property Value 61
    0.8199E+02,              !- Property Value 62
    0.8096E+02,              !- Property Value 63
    0.7998E+02,              !- Property Value 64
    0.7903E+02,              !- Property Value 65
    0.7092E+02,              !- Property Value 66
    0.6536E+02,              !- Property Value 67
    0.6086E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2245E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.1216E+04,              !- Property Value 49
    0.1172E+04,              !- Property Value 50
    0.1135E+04,              !- Property Value 51
    0.1105E+04,              !- Property Value 52
    0.1079E+04,              !- Property Value 53
    0.1057E+04,              !- Property Value 54
    0.1037E+04,              !- Property Value 55
    0.1020E+04,              !- Property Value 56
    0.1005E+04,              !- Property Value 57
    0.9922E+03,              !- Property Value 58
    0.9804E+03,              !- Property Value 59
    0.9698E+03,              !- Property Value 60
    0.9603E+03,              !- Property Value 61
    0.9518E+03,              !- Property Value 62
    0.9440E+03,              !- Property Value 63
    0.9370E+03,              !- Property Value 64
    0.9307E+03,              !- Property Value 65
    0.8906E+03,              !- Property Value 66
    0.8771E+03,              !- Property Value 67
    0.8739E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2353E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.4176E+06,              !- Property Value 50
    0.4203E+06,              !- Property Value 51
    0.4228E+06,              !- Property Value 52
    0.4253E+06,              !- Property Value 53
    0.4276E+06,              !- Property Value 54
    0.4300E+06,              !- Property Value 55
    0.4323E+06,              !- Property Value 56
    0.4345E+06,              !- Property Value 57
    0.4367E+06,              !- Property Value 58
    0.4389E+06,              !- Property Value 59
    0.4411E+06,              !- Property Value 60
    0.4432E+06,              !- Property Value 61
    0.4453E+06,              !- Property Value 62
    0.4473E+06,              !- Property Value 63
    0.4494E+06,              !- Property Value 64
    0.4514E+06,              !- Property Value 65
    0.4718E+06,              !- Property Value 66
    0.4897E+06,              !- Property Value 67
    0.5073E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2353E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.1075E+03,              !- Property Value 50
    0.1050E+03,              !- Property Value 51
    0.1028E+03,              !- Property Value 52
    0.1008E+03,              !- Property Value 53
    0.9886E+02,              !- Property Value 54
    0.9709E+02,              !- Property Value 55
    0.9544E+02,              !- Property Value 56
    0.9388E+02,              !- Property Value 57
    0.9242E+02,              !- Property Value 58
    0.9103E+02,              !- Property Value 59
    0.8971E+02,              !- Property Value 60
    0.8846E+02,              !- Property Value 61
    0.8726E+02,              !- Property Value 62
    0.8611E+02,              !- Property Value 63
    0.8502E+02,              !- Property Value 64
    0.8397E+02,              !- Property Value 65
    0.7504E+02,              !- Property Value 66
    0.6901E+02,              !- Property Value 67
    0.6415E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2353E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.1257E+04,              !- Property Value 50
    0.1207E+04,              !- Property Value 51
    0.1166E+04,              !- Property Value 52
    0.1132E+04,              !- Property Value 53
    0.1104E+04,              !- Property Value 54
    0.1079E+04,              !- Property Value 55
    0.1058E+04,              !- Property Value 56
    0.1039E+04,              !- Property Value 57
    0.1023E+04,              !- Property Value 58
    0.1009E+04,              !- Property Value 59
    0.9957E+03,              !- Property Value 60
    0.9843E+03,              !- Property Value 61
    0.9740E+03,              !- Property Value 62
    0.9647E+03,              !- Property Value 63
    0.9564E+03,              !- Property Value 64
    0.9488E+03,              !- Property Value 65
    0.9012E+03,              !- Property Value 66
    0.8843E+03,              !- Property Value 67
    0.8793E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2465E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.4175E+06,              !- Property Value 51
    0.4202E+06,              !- Property Value 52
    0.4229E+06,              !- Property Value 53
    0.4254E+06,              !- Property Value 54
    0.4278E+06,              !- Property Value 55
    0.4302E+06,              !- Property Value 56
    0.4326E+06,              !- Property Value 57
    0.4349E+06,              !- Property Value 58
    0.4371E+06,              !- Property Value 59
    0.4393E+06,              !- Property Value 60
    0.4415E+06,              !- Property Value 61
    0.4437E+06,              !- Property Value 62
    0.4458E+06,              !- Property Value 63
    0.4479E+06,              !- Property Value 64
    0.4500E+06,              !- Property Value 65
    0.4707E+06,              !- Property Value 66
    0.4887E+06,              !- Property Value 67
    0.5065E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2465E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.1137E+03,              !- Property Value 51
    0.1110E+03,              !- Property Value 52
    0.1085E+03,              !- Property Value 53
    0.1063E+03,              !- Property Value 54
    0.1042E+03,              !- Property Value 55
    0.1023E+03,              !- Property Value 56
    0.1005E+03,              !- Property Value 57
    0.9879E+02,              !- Property Value 58
    0.9720E+02,              !- Property Value 59
    0.9570E+02,              !- Property Value 60
    0.9428E+02,              !- Property Value 61
    0.9293E+02,              !- Property Value 62
    0.9165E+02,              !- Property Value 63
    0.9042E+02,              !- Property Value 64
    0.8924E+02,              !- Property Value 65
    0.7940E+02,              !- Property Value 66
    0.7284E+02,              !- Property Value 67
    0.6760E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2465E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.1303E+04,              !- Property Value 51
    0.1246E+04,              !- Property Value 52
    0.1200E+04,              !- Property Value 53
    0.1162E+04,              !- Property Value 54
    0.1130E+04,              !- Property Value 55
    0.1103E+04,              !- Property Value 56
    0.1080E+04,              !- Property Value 57
    0.1059E+04,              !- Property Value 58
    0.1041E+04,              !- Property Value 59
    0.1026E+04,              !- Property Value 60
    0.1012E+04,              !- Property Value 61
    0.9994E+03,              !- Property Value 62
    0.9883E+03,              !- Property Value 63
    0.9782E+03,              !- Property Value 64
    0.9692E+03,              !- Property Value 65
    0.9126E+03,              !- Property Value 66
    0.8922E+03,              !- Property Value 67
    0.8850E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2581E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.4173E+06,              !- Property Value 52
    0.4202E+06,              !- Property Value 53
    0.4229E+06,              !- Property Value 54
    0.4255E+06,              !- Property Value 55
    0.4280E+06,              !- Property Value 56
    0.4304E+06,              !- Property Value 57
    0.4328E+06,              !- Property Value 58
    0.4352E+06,              !- Property Value 59
    0.4374E+06,              !- Property Value 60
    0.4397E+06,              !- Property Value 61
    0.4419E+06,              !- Property Value 62
    0.4441E+06,              !- Property Value 63
    0.4463E+06,              !- Property Value 64
    0.4484E+06,              !- Property Value 65
    0.4695E+06,              !- Property Value 66
    0.4877E+06,              !- Property Value 67
    0.5056E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2581E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.1203E+03,              !- Property Value 52
    0.1173E+03,              !- Property Value 53
    0.1146E+03,              !- Property Value 54
    0.1121E+03,              !- Property Value 55
    0.1098E+03,              !- Property Value 56
    0.1077E+03,              !- Property Value 57
    0.1058E+03,              !- Property Value 58
    0.1039E+03,              !- Property Value 59
    0.1022E+03,              !- Property Value 60
    0.1006E+03,              !- Property Value 61
    0.9906E+02,              !- Property Value 62
    0.9761E+02,              !- Property Value 63
    0.9623E+02,              !- Property Value 64
    0.9491E+02,              !- Property Value 65
    0.8401E+02,              !- Property Value 66
    0.7687E+02,              !- Property Value 67
    0.7123E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2581E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.1355E+04,              !- Property Value 52
    0.1289E+04,              !- Property Value 53
    0.1237E+04,              !- Property Value 54
    0.1194E+04,              !- Property Value 55
    0.1158E+04,              !- Property Value 56
    0.1128E+04,              !- Property Value 57
    0.1103E+04,              !- Property Value 58
    0.1080E+04,              !- Property Value 59
    0.1061E+04,              !- Property Value 60
    0.1044E+04,              !- Property Value 61
    0.1029E+04,              !- Property Value 62
    0.1015E+04,              !- Property Value 63
    0.1003E+04,              !- Property Value 64
    0.9923E+03,              !- Property Value 65
    0.9251E+03,              !- Property Value 66
    0.9006E+03,              !- Property Value 67
    0.8911E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2701E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.4171E+06,              !- Property Value 53
    0.4200E+06,              !- Property Value 54
    0.4228E+06,              !- Property Value 55
    0.4255E+06,              !- Property Value 56
    0.4281E+06,              !- Property Value 57
    0.4306E+06,              !- Property Value 58
    0.4330E+06,              !- Property Value 59
    0.4354E+06,              !- Property Value 60
    0.4378E+06,              !- Property Value 61
    0.4401E+06,              !- Property Value 62
    0.4423E+06,              !- Property Value 63
    0.4445E+06,              !- Property Value 64
    0.4467E+06,              !- Property Value 65
    0.4683E+06,              !- Property Value 66
    0.4867E+06,              !- Property Value 67
    0.5048E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2701E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.1274E+03,              !- Property Value 53
    0.1240E+03,              !- Property Value 54
    0.1210E+03,              !- Property Value 55
    0.1183E+03,              !- Property Value 56
    0.1158E+03,              !- Property Value 57
    0.1134E+03,              !- Property Value 58
    0.1113E+03,              !- Property Value 59
    0.1093E+03,              !- Property Value 60
    0.1075E+03,              !- Property Value 61
    0.1057E+03,              !- Property Value 62
    0.1041E+03,              !- Property Value 63
    0.1025E+03,              !- Property Value 64
    0.1010E+03,              !- Property Value 65
    0.8891E+02,              !- Property Value 66
    0.8112E+02,              !- Property Value 67
    0.7502E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2701E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.1413E+04,              !- Property Value 53
    0.1337E+04,              !- Property Value 54
    0.1277E+04,              !- Property Value 55
    0.1229E+04,              !- Property Value 56
    0.1189E+04,              !- Property Value 57
    0.1156E+04,              !- Property Value 58
    0.1127E+04,              !- Property Value 59
    0.1103E+04,              !- Property Value 60
    0.1081E+04,              !- Property Value 61
    0.1063E+04,              !- Property Value 62
    0.1046E+04,              !- Property Value 63
    0.1032E+04,              !- Property Value 64
    0.1019E+04,              !- Property Value 65
    0.9388E+03,              !- Property Value 66
    0.9096E+03,              !- Property Value 67
    0.8977E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2825E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.4167E+06,              !- Property Value 54
    0.4198E+06,              !- Property Value 55
    0.4227E+06,              !- Property Value 56
    0.4255E+06,              !- Property Value 57
    0.4281E+06,              !- Property Value 58
    0.4307E+06,              !- Property Value 59
    0.4332E+06,              !- Property Value 60
    0.4356E+06,              !- Property Value 61
    0.4380E+06,              !- Property Value 62
    0.4404E+06,              !- Property Value 63
    0.4427E+06,              !- Property Value 64
    0.4449E+06,              !- Property Value 65
    0.4669E+06,              !- Property Value 66
    0.4856E+06,              !- Property Value 67
    0.5038E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2825E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.1350E+03,              !- Property Value 54
    0.1312E+03,              !- Property Value 55
    0.1278E+03,              !- Property Value 56
    0.1248E+03,              !- Property Value 57
    0.1220E+03,              !- Property Value 58
    0.1195E+03,              !- Property Value 59
    0.1172E+03,              !- Property Value 60
    0.1150E+03,              !- Property Value 61
    0.1130E+03,              !- Property Value 62
    0.1111E+03,              !- Property Value 63
    0.1093E+03,              !- Property Value 64
    0.1076E+03,              !- Property Value 65
    0.9411E+02,              !- Property Value 66
    0.8560E+02,              !- Property Value 67
    0.7901E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2825E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.1479E+04,              !- Property Value 54
    0.1390E+04,              !- Property Value 55
    0.1321E+04,              !- Property Value 56
    0.1267E+04,              !- Property Value 57
    0.1222E+04,              !- Property Value 58
    0.1185E+04,              !- Property Value 59
    0.1153E+04,              !- Property Value 60
    0.1126E+04,              !- Property Value 61
    0.1103E+04,              !- Property Value 62
    0.1083E+04,              !- Property Value 63
    0.1065E+04,              !- Property Value 64
    0.1049E+04,              !- Property Value 65
    0.9539E+03,              !- Property Value 66
    0.9194E+03,              !- Property Value 67
    0.9046E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2953E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.4163E+06,              !- Property Value 55
    0.4195E+06,              !- Property Value 56
    0.4225E+06,              !- Property Value 57
    0.4254E+06,              !- Property Value 58
    0.4281E+06,              !- Property Value 59
    0.4308E+06,              !- Property Value 60
    0.4333E+06,              !- Property Value 61
    0.4358E+06,              !- Property Value 62
    0.4383E+06,              !- Property Value 63
    0.4407E+06,              !- Property Value 64
    0.4430E+06,              !- Property Value 65
    0.4655E+06,              !- Property Value 66
    0.4845E+06,              !- Property Value 67
    0.5029E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2953E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.1431E+03,              !- Property Value 55
    0.1388E+03,              !- Property Value 56
    0.1350E+03,              !- Property Value 57
    0.1316E+03,              !- Property Value 58
    0.1286E+03,              !- Property Value 59
    0.1258E+03,              !- Property Value 60
    0.1233E+03,              !- Property Value 61
    0.1209E+03,              !- Property Value 62
    0.1187E+03,              !- Property Value 63
    0.1167E+03,              !- Property Value 64
    0.1148E+03,              !- Property Value 65
    0.9965E+02,              !- Property Value 66
    0.9033E+02,              !- Property Value 67
    0.8319E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2953E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.1555E+04,              !- Property Value 55
    0.1450E+04,              !- Property Value 56
    0.1370E+04,              !- Property Value 57
    0.1308E+04,              !- Property Value 58
    0.1258E+04,              !- Property Value 59
    0.1216E+04,              !- Property Value 60
    0.1181E+04,              !- Property Value 61
    0.1152E+04,              !- Property Value 62
    0.1126E+04,              !- Property Value 63
    0.1104E+04,              !- Property Value 64
    0.1084E+04,              !- Property Value 65
    0.9706E+03,              !- Property Value 66
    0.9299E+03,              !- Property Value 67
    0.9120E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3086E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.4157E+06,              !- Property Value 56
    0.4191E+06,              !- Property Value 57
    0.4222E+06,              !- Property Value 58
    0.4252E+06,              !- Property Value 59
    0.4280E+06,              !- Property Value 60
    0.4308E+06,              !- Property Value 61
    0.4334E+06,              !- Property Value 62
    0.4360E+06,              !- Property Value 63
    0.4385E+06,              !- Property Value 64
    0.4409E+06,              !- Property Value 65
    0.4640E+06,              !- Property Value 66
    0.4833E+06,              !- Property Value 67
    0.5019E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3086E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.1519E+03,              !- Property Value 56
    0.1470E+03,              !- Property Value 57
    0.1427E+03,              !- Property Value 58
    0.1390E+03,              !- Property Value 59
    0.1356E+03,              !- Property Value 60
    0.1325E+03,              !- Property Value 61
    0.1298E+03,              !- Property Value 62
    0.1272E+03,              !- Property Value 63
    0.1248E+03,              !- Property Value 64
    0.1226E+03,              !- Property Value 65
    0.1055E+03,              !- Property Value 66
    0.9532E+02,              !- Property Value 67
    0.8758E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3086E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.1645E+04,              !- Property Value 56
    0.1518E+04,              !- Property Value 57
    0.1425E+04,              !- Property Value 58
    0.1354E+04,              !- Property Value 59
    0.1297E+04,              !- Property Value 60
    0.1250E+04,              !- Property Value 61
    0.1211E+04,              !- Property Value 62
    0.1178E+04,              !- Property Value 63
    0.1150E+04,              !- Property Value 64
    0.1126E+04,              !- Property Value 65
    0.9891E+03,              !- Property Value 66
    0.9414E+03,              !- Property Value 67
    0.9200E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3223E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.4150E+06,              !- Property Value 57
    0.4186E+06,              !- Property Value 58
    0.4219E+06,              !- Property Value 59
    0.4250E+06,              !- Property Value 60
    0.4279E+06,              !- Property Value 61
    0.4307E+06,              !- Property Value 62
    0.4334E+06,              !- Property Value 63
    0.4361E+06,              !- Property Value 64
    0.4386E+06,              !- Property Value 65
    0.4625E+06,              !- Property Value 66
    0.4820E+06,              !- Property Value 67
    0.5008E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3223E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.1614E+03,              !- Property Value 57
    0.1557E+03,              !- Property Value 58
    0.1509E+03,              !- Property Value 59
    0.1467E+03,              !- Property Value 60
    0.1430E+03,              !- Property Value 61
    0.1396E+03,              !- Property Value 62
    0.1366E+03,              !- Property Value 63
    0.1337E+03,              !- Property Value 64
    0.1311E+03,              !- Property Value 65
    0.1119E+03,              !- Property Value 66
    0.1006E+03,              !- Property Value 67
    0.9220E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3223E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.1750E+04,              !- Property Value 57
    0.1596E+04,              !- Property Value 58
    0.1486E+04,              !- Property Value 59
    0.1404E+04,              !- Property Value 60
    0.1339E+04,              !- Property Value 61
    0.1287E+04,              !- Property Value 62
    0.1243E+04,              !- Property Value 63
    0.1207E+04,              !- Property Value 64
    0.1176E+04,              !- Property Value 65
    0.1010E+04,              !- Property Value 66
    0.9538E+03,              !- Property Value 67
    0.9285E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3365E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.4142E+06,              !- Property Value 58
    0.4180E+06,              !- Property Value 59
    0.4215E+06,              !- Property Value 60
    0.4247E+06,              !- Property Value 61
    0.4277E+06,              !- Property Value 62
    0.4306E+06,              !- Property Value 63
    0.4334E+06,              !- Property Value 64
    0.4361E+06,              !- Property Value 65
    0.4608E+06,              !- Property Value 66
    0.4807E+06,              !- Property Value 67
    0.4997E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3365E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.1717E+03,              !- Property Value 58
    0.1651E+03,              !- Property Value 59
    0.1597E+03,              !- Property Value 60
    0.1549E+03,              !- Property Value 61
    0.1508E+03,              !- Property Value 62
    0.1471E+03,              !- Property Value 63
    0.1437E+03,              !- Property Value 64
    0.1406E+03,              !- Property Value 65
    0.1186E+03,              !- Property Value 66
    0.1062E+03,              !- Property Value 67
    0.9706E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3365E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.1877E+04,              !- Property Value 58
    0.1687E+04,              !- Property Value 59
    0.1556E+04,              !- Property Value 60
    0.1460E+04,              !- Property Value 61
    0.1385E+04,              !- Property Value 62
    0.1326E+04,              !- Property Value 63
    0.1278E+04,              !- Property Value 64
    0.1238E+04,              !- Property Value 65
    0.1033E+04,              !- Property Value 66
    0.9673E+03,              !- Property Value 67
    0.9376E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3512E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.4132E+06,              !- Property Value 59
    0.4173E+06,              !- Property Value 60
    0.4209E+06,              !- Property Value 61
    0.4243E+06,              !- Property Value 62
    0.4275E+06,              !- Property Value 63
    0.4305E+06,              !- Property Value 64
    0.4334E+06,              !- Property Value 65
    0.4590E+06,              !- Property Value 66
    0.4793E+06,              !- Property Value 67
    0.4986E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3512E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.1829E+03,              !- Property Value 59
    0.1753E+03,              !- Property Value 60
    0.1690E+03,              !- Property Value 61
    0.1637E+03,              !- Property Value 62
    0.1591E+03,              !- Property Value 63
    0.1550E+03,              !- Property Value 64
    0.1513E+03,              !- Property Value 65
    0.1259E+03,              !- Property Value 66
    0.1121E+03,              !- Property Value 67
    0.1022E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3512E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.2033E+04,              !- Property Value 59
    0.1793E+04,              !- Property Value 60
    0.1635E+04,              !- Property Value 61
    0.1522E+04,              !- Property Value 62
    0.1436E+04,              !- Property Value 63
    0.1369E+04,              !- Property Value 64
    0.1315E+04,              !- Property Value 65
    0.1059E+04,              !- Property Value 66
    0.9821E+03,              !- Property Value 67
    0.9474E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3663E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.4120E+06,              !- Property Value 60
    0.4164E+06,              !- Property Value 61
    0.4203E+06,              !- Property Value 62
    0.4239E+06,              !- Property Value 63
    0.4272E+06,              !- Property Value 64
    0.4303E+06,              !- Property Value 65
    0.4571E+06,              !- Property Value 66
    0.4778E+06,              !- Property Value 67
    0.4974E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3663E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.1954E+03,              !- Property Value 60
    0.1863E+03,              !- Property Value 61
    0.1791E+03,              !- Property Value 62
    0.1731E+03,              !- Property Value 63
    0.1679E+03,              !- Property Value 64
    0.1633E+03,              !- Property Value 65
    0.1337E+03,              !- Property Value 66
    0.1184E+03,              !- Property Value 67
    0.1076E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3663E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.2230E+04,              !- Property Value 60
    0.1918E+04,              !- Property Value 61
    0.1725E+04,              !- Property Value 62
    0.1591E+04,              !- Property Value 63
    0.1492E+04,              !- Property Value 64
    0.1416E+04,              !- Property Value 65
    0.1089E+04,              !- Property Value 66
    0.9984E+03,              !- Property Value 67
    0.9580E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3820E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.4106E+06,              !- Property Value 61
    0.4154E+06,              !- Property Value 62
    0.4196E+06,              !- Property Value 63
    0.4233E+06,              !- Property Value 64
    0.4268E+06,              !- Property Value 65
    0.4551E+06,              !- Property Value 66
    0.4763E+06,              !- Property Value 67
    0.4961E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3820E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.2092E+03,              !- Property Value 61
    0.1984E+03,              !- Property Value 62
    0.1900E+03,              !- Property Value 63
    0.1831E+03,              !- Property Value 64
    0.1773E+03,              !- Property Value 65
    0.1421E+03,              !- Property Value 66
    0.1251E+03,              !- Property Value 67
    0.1132E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3820E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.2487E+04,              !- Property Value 61
    0.2070E+04,              !- Property Value 62
    0.1829E+04,              !- Property Value 63
    0.1669E+04,              !- Property Value 64
    0.1554E+04,              !- Property Value 65
    0.1123E+04,              !- Property Value 66
    0.1016E+04,              !- Property Value 67
    0.9694E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.4088E+06,              !- Property Value 62
    0.4142E+06,              !- Property Value 63
    0.4187E+06,              !- Property Value 64
    0.4227E+06,              !- Property Value 65
    0.4529E+06,              !- Property Value 66
    0.4747E+06,              !- Property Value 67
    0.4948E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.2248E+03,              !- Property Value 62
    0.2115E+03,              !- Property Value 63
    0.2017E+03,              !- Property Value 64
    0.1939E+03,              !- Property Value 65
    0.1513E+03,              !- Property Value 66
    0.1322E+03,              !- Property Value 67
    0.1192E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.2836E+04,              !- Property Value 62
    0.2255E+04,              !- Property Value 63
    0.1950E+04,              !- Property Value 64
    0.1758E+04,              !- Property Value 65
    0.1162E+04,              !- Property Value 66
    0.1036E+04,              !- Property Value 67
    0.9817E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4150E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.4067E+06,              !- Property Value 63
    0.4128E+06,              !- Property Value 64
    0.4177E+06,              !- Property Value 65
    0.4505E+06,              !- Property Value 66
    0.4729E+06,              !- Property Value 67
    0.4934E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4150E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.2428E+03,              !- Property Value 63
    0.2261E+03,              !- Property Value 64
    0.2145E+03,              !- Property Value 65
    0.1614E+03,              !- Property Value 66
    0.1399E+03,              !- Property Value 67
    0.1256E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4150E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.3340E+04,              !- Property Value 63
    0.2487E+04,              !- Property Value 64
    0.2093E+04,              !- Property Value 65
    0.1209E+04,              !- Property Value 66
    0.1058E+04,              !- Property Value 67
    0.9950E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4323E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.4041E+06,              !- Property Value 64
    0.4112E+06,              !- Property Value 65
    0.4480E+06,              !- Property Value 66
    0.4711E+06,              !- Property Value 67
    0.4919E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4323E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.2639E+03,              !- Property Value 64
    0.2423E+03,              !- Property Value 65
    0.1724E+03,              !- Property Value 66
    0.1480E+03,              !- Property Value 67
    0.1323E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4323E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.4132E+04,              !- Property Value 64
    0.2782E+04,              !- Property Value 65
    0.1264E+04,              !- Property Value 66
    0.1082E+04,              !- Property Value 67
    0.1010E+04;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4502E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.4006E+06,              !- Property Value 65
    0.4452E+06,              !- Property Value 66
    0.4692E+06,              !- Property Value 67
    0.4904E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4502E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.2899E+03,              !- Property Value 65
    0.1847E+03,              !- Property Value 66
    0.1568E+03,              !- Property Value 67
    0.1395E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4502E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.5557E+04,              !- Property Value 65
    0.1331E+04,              !- Property Value 66
    0.1110E+04,              !- Property Value 67
    0.1025E+04;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8502E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.3578E+06,              !- Property Value 66
    0.4080E+06,              !- Property Value 67
    0.4490E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8502E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.7620E+03,              !- Property Value 66
    0.5093E+03,              !- Property Value 67
    0.3640E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8502E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.2136E+04,              !- Property Value 66
    0.2544E+04,              !- Property Value 67
    0.1668E+04;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1250E+08,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.3459E+06,              !- Property Value 66
    0.3781E+06,              !- Property Value 67
    0.4130E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1250E+08,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.8911E+03,              !- Property Value 66
    0.7677E+03,              !- Property Value 67
    0.6324E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1250E+08,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.1528E+04,              !- Property Value 66
    0.1692E+04,              !- Property Value 67
    0.1770E+04;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1650E+08,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.3414E+06,              !- Property Value 66
    0.3696E+06,              !- Property Value 67
    0.3990E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1650E+08,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.9546E+03,              !- Property Value 66
    0.8647E+03,              !- Property Value 67
    0.7683E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1650E+08,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.0000E+00,              !- Property Value 48
    0.0000E+00,              !- Property Value 49
    0.0000E+00,              !- Property Value 50
    0.0000E+00,              !- Property Value 51
    0.0000E+00,              !- Property Value 52
    0.0000E+00,              !- Property Value 53
    0.0000E+00,              !- Property Value 54
    0.0000E+00,              !- Property Value 55
    0.0000E+00,              !- Property Value 56
    0.0000E+00,              !- Property Value 57
    0.0000E+00,              !- Property Value 58
    0.0000E+00,              !- Property Value 59
    0.0000E+00,              !- Property Value 60
    0.0000E+00,              !- Property Value 61
    0.0000E+00,              !- Property Value 62
    0.0000E+00,              !- Property Value 63
    0.0000E+00,              !- Property Value 64
    0.0000E+00,              !- Property Value 65
    0.1370E+04,              !- Property Value 66
    0.1444E+04,              !- Property Value 67
    0.1499E+04;              !- Property Value 68


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular,                 !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    NotByUniqueKeyNames,     !- Actuator Availability Dictionary Reporting
    NotByUniqueKeyNames,     !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.5,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Dewpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Direction,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Diffuse Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Direct Solar Radiation Rate per Area,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW,  !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency


Output:Variable,
    Mixed Air Node,          !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Mixed Air Node,          !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Mixed Air Node,          !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Relief Air Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Relief Air Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Relief Air Outlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Heat Recovery Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
   Heat Recovery Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Heat Recovery Outlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Outside Air Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Outside Air Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Outside Air Inlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency


Output:Variable,
    Air Loop Supply Side Outlet 1,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Air Loop Supply Side Outlet 1,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Air Loop Supply Side Outlet 1,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Desiccant Process Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Desiccant Process Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Desiccant Process Outlet Node,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW ZONE AIR NODE,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1ST%RESEARCH%OPEN%NW Single Duct VAV,  !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW ZONE AIR NODE,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%SMW Single Duct VAV,  !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    AIR LOOP AHU SUPPLY FAN, !- Key Value
    Fan Electric Energy,     !- Variable Name
    Timestep;                !- Reporting Frequency


Output:Variable,
    Heat pump dx heating coil 1,                       !- Key Value
    Heating Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV_reheat_coil,                       !- Key Value
    Heating Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NW Single Duct VAV VSF Supply Inlet,  !- Key Value
    System Node Mass Flow Rate, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 1ST%FLOOR:1st%Classroom,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%NW,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02,      !- Key Value
    People Occupant Count,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Classroom,      !- Key Value
    Zone Electric Equipment Electric Power,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NW,      !- Key Value
    Zone Electric Equipment Electric Power,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02,      !- Key Value
    Zone Electric Equipment Electric Power,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *, !- Key Value
    Cooling Coil Electric Power, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE, !- Key Value 2nd1
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Open%Office%NE, !- Key Value 2nd1
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Open%Office%NE, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02, !- Key Value 2nd2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    2ND%FLOOR%SOUTH:2nd%Conference%02, !- Key Value 2nd2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 2ND%FLOOR%SOUTH:2nd%Conference%02, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Conference, !- Key Value 1st1
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Conference, !- Key Value 1st1
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Conference, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NE, !- Key Value 1st2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NE, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%NE, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%Nw, !- Key Value 1st2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%Nw, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Research%Open%Nw, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Classroom, !- Key Value 1st2
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Classroom, !- Key Value 1st2
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    People 1ST%FLOOR:1st%Classroom, !- Key Value 2nd1
    Zone Thermal Comfort Fanger Model Pmv, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    1ST%FLOOR:1st%Research%Open%NE, !- Key Value 1st2
    Zone Air Temperature, !- Variable Name
    timestep; !- Reporting

Output:Variable,
    *,                       !- Key Value
    Facility Total HVAC Electric Demand Power,  !- Variable Name
    RunPeriod;                !- Reporting Frequency

Output:Variable,
    *, !- Key Value
    Facility Cooling Setpoint Not Met Time, !- Variable Name
    RunPeriod; !- Reporting

Output:Variable,
    *, !- Key Value
    Facility Heating Setpoint Not Met Time, !- Variable Name
    RunPeriod; !- Reporting

Output:Variable,
    *, !- Key Value
    DebugRdmOutput, !- Variable Name
    timestep; !- Reporting


Output:Variable,
    *,                       !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    Runperiod;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Power,  !- Variable Name
    Runperiod;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Power,      !- Variable Name
    Runperiod;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electric Power,     !- Variable Name
    Runperiod;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Dehumidifier Electric Power,      !- Variable Name
    Runperiod;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Electric Power,     !- Variable Name
    Runperiod;                !- Reporting Frequency

!TODO: change dx coil working schedule, for different climate different schedule

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========



!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayAllWarnings;      !- Key 2

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

Output:Surfaces:Drawing, DXF;

