    0.6010E+01,              !- Property Value 30
    0.5965E+01,              !- Property Value 31
    0.5921E+01,              !- Property Value 32
    0.5878E+01,              !- Property Value 33
    0.5835E+01,              !- Property Value 34
    0.5793E+01,              !- Property Value 35
    0.5752E+01,              !- Property Value 36
    0.5711E+01,              !- Property Value 37
    0.5671E+01,              !- Property Value 38
    0.5632E+01,              !- Property Value 39
    0.5593E+01,              !- Property Value 40
    0.5554E+01,              !- Property Value 41
    0.5517E+01,              !- Property Value 42
    0.5479E+01,              !- Property Value 43
    0.5443E+01,              !- Property Value 44
    0.5407E+01,              !- Property Value 45
    0.5371E+01,              !- Property Value 46
    0.5334E+01,              !- Property Value 47
    0.5296E+01,              !- Property Value 48
    0.5260E+01,              !- Property Value 49
    0.5224E+01,              !- Property Value 50
    0.5189E+01,              !- Property Value 51
    0.5154E+01,              !- Property Value 52
    0.5119E+01,              !- Property Value 53
    0.5085E+01,              !- Property Value 54
    0.5052E+01,              !- Property Value 55
    0.5019E+01,              !- Property Value 56
    0.4986E+01,              !- Property Value 57
    0.4954E+01,              !- Property Value 58
    0.4922E+01,              !- Property Value 59
    0.4891E+01,              !- Property Value 60
    0.4860E+01,              !- Property Value 61
    0.4830E+01,              !- Property Value 62
    0.4800E+01,              !- Property Value 63
    0.4770E+01,              !- Property Value 64
    0.4741E+01,              !- Property Value 65
    0.4459E+01,              !- Property Value 66
    0.4233E+01,              !- Property Value 67
    0.4029E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.6349E+03,              !- Property Value 11
    0.6358E+03,              !- Property Value 12
    0.6372E+03,              !- Property Value 13
    0.6389E+03,              !- Property Value 14
    0.6409E+03,              !- Property Value 15
    0.6432E+03,              !- Property Value 16
    0.6445E+03,              !- Property Value 17
    0.6457E+03,              !- Property Value 18
    0.6471E+03,              !- Property Value 19
    0.6485E+03,              !- Property Value 20
    0.6499E+03,              !- Property Value 21
    0.6513E+03,              !- Property Value 22
    0.6528E+03,              !- Property Value 23
    0.6543E+03,              !- Property Value 24
    0.6559E+03,              !- Property Value 25
    0.6575E+03,              !- Property Value 26
    0.6591E+03,              !- Property Value 27
    0.6608E+03,              !- Property Value 28
    0.6624E+03,              !- Property Value 29
    0.6641E+03,              !- Property Value 30
    0.6658E+03,              !- Property Value 31
    0.6676E+03,              !- Property Value 32
    0.6693E+03,              !- Property Value 33
    0.6711E+03,              !- Property Value 34
    0.6729E+03,              !- Property Value 35
    0.6747E+03,              !- Property Value 36
    0.6765E+03,              !- Property Value 37
    0.6783E+03,              !- Property Value 38
    0.6802E+03,              !- Property Value 39
    0.6820E+03,              !- Property Value 40
    0.6839E+03,              !- Property Value 41
    0.6858E+03,              !- Property Value 42
    0.6877E+03,              !- Property Value 43
    0.6896E+03,              !- Property Value 44
    0.6915E+03,              !- Property Value 45
    0.6934E+03,              !- Property Value 46
    0.6954E+03,              !- Property Value 47
    0.6975E+03,              !- Property Value 48
    0.6996E+03,              !- Property Value 49
    0.7016E+03,              !- Property Value 50
    0.7037E+03,              !- Property Value 51
    0.7058E+03,              !- Property Value 52
    0.7079E+03,              !- Property Value 53
    0.7100E+03,              !- Property Value 54
    0.7121E+03,              !- Property Value 55
    0.7142E+03,              !- Property Value 56
    0.7163E+03,              !- Property Value 57
    0.7184E+03,              !- Property Value 58
    0.7204E+03,              !- Property Value 59
    0.7225E+03,              !- Property Value 60
    0.7246E+03,              !- Property Value 61
    0.7267E+03,              !- Property Value 62
    0.7288E+03,              !- Property Value 63
    0.7309E+03,              !- Property Value 64
    0.7330E+03,              !- Property Value 65
    0.7544E+03,              !- Property Value 66
    0.7733E+03,              !- Property Value 67
    0.7917E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.3945E+06,              !- Property Value 12
    0.3971E+06,              !- Property Value 13
    0.3996E+06,              !- Property Value 14
    0.4022E+06,              !- Property Value 15
    0.4048E+06,              !- Property Value 16
    0.4061E+06,              !- Property Value 17
    0.4074E+06,              !- Property Value 18
    0.4087E+06,              !- Property Value 19
    0.4101E+06,              !- Property Value 20
    0.4114E+06,              !- Property Value 21
    0.4127E+06,              !- Property Value 22
    0.4140E+06,              !- Property Value 23
    0.4153E+06,              !- Property Value 24
    0.4166E+06,              !- Property Value 25
    0.4180E+06,              !- Property Value 26
    0.4193E+06,              !- Property Value 27
    0.4206E+06,              !- Property Value 28
    0.4219E+06,              !- Property Value 29
    0.4233E+06,              !- Property Value 30
    0.4246E+06,              !- Property Value 31
    0.4260E+06,              !- Property Value 32
    0.4273E+06,              !- Property Value 33
    0.4287E+06,              !- Property Value 34
    0.4300E+06,              !- Property Value 35
    0.4314E+06,              !- Property Value 36
    0.4327E+06,              !- Property Value 37
    0.4341E+06,              !- Property Value 38
    0.4354E+06,              !- Property Value 39
    0.4368E+06,              !- Property Value 40
    0.4382E+06,              !- Property Value 41
    0.4396E+06,              !- Property Value 42
    0.4409E+06,              !- Property Value 43
    0.4423E+06,              !- Property Value 44
    0.4437E+06,              !- Property Value 45
    0.4451E+06,              !- Property Value 46
    0.4466E+06,              !- Property Value 47
    0.4481E+06,              !- Property Value 48
    0.4496E+06,              !- Property Value 49
    0.4511E+06,              !- Property Value 50
    0.4526E+06,              !- Property Value 51
    0.4541E+06,              !- Property Value 52
    0.4557E+06,              !- Property Value 53
    0.4572E+06,              !- Property Value 54
    0.4587E+06,              !- Property Value 55
    0.4602E+06,              !- Property Value 56
    0.4618E+06,              !- Property Value 57
    0.4633E+06,              !- Property Value 58
    0.4649E+06,              !- Property Value 59
    0.4664E+06,              !- Property Value 60
    0.4680E+06,              !- Property Value 61
    0.4695E+06,              !- Property Value 62
    0.4711E+06,              !- Property Value 63
    0.4727E+06,              !- Property Value 64
    0.4742E+06,              !- Property Value 65
    0.4907E+06,              !- Property Value 66
    0.5060E+06,              !- Property Value 67
    0.5217E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.8623E+01,              !- Property Value 12
    0.8456E+01,              !- Property Value 13
    0.8297E+01,              !- Property Value 14
    0.8145E+01,              !- Property Value 15
    0.7999E+01,              !- Property Value 16
    0.7929E+01,              !- Property Value 17
    0.7860E+01,              !- Property Value 18
    0.7792E+01,              !- Property Value 19
    0.7726E+01,              !- Property Value 20
    0.7661E+01,              !- Property Value 21
    0.7597E+01,              !- Property Value 22
    0.7535E+01,              !- Property Value 23
    0.7474E+01,              !- Property Value 24
    0.7414E+01,              !- Property Value 25
    0.7355E+01,              !- Property Value 26
    0.7297E+01,              !- Property Value 27
    0.7240E+01,              !- Property Value 28
    0.7184E+01,              !- Property Value 29
    0.7129E+01,              !- Property Value 30
    0.7075E+01,              !- Property Value 31
    0.7022E+01,              !- Property Value 32
    0.6969E+01,              !- Property Value 33
    0.6918E+01,              !- Property Value 34
    0.6868E+01,              !- Property Value 35
    0.6818E+01,              !- Property Value 36
    0.6769E+01,              !- Property Value 37
    0.6721E+01,              !- Property Value 38
    0.6673E+01,              !- Property Value 39
    0.6627E+01,              !- Property Value 40
    0.6581E+01,              !- Property Value 41
    0.6536E+01,              !- Property Value 42
    0.6491E+01,              !- Property Value 43
    0.6447E+01,              !- Property Value 44
    0.6404E+01,              !- Property Value 45
    0.6361E+01,              !- Property Value 46
    0.6316E+01,              !- Property Value 47
    0.6272E+01,              !- Property Value 48
    0.6228E+01,              !- Property Value 49
    0.6185E+01,              !- Property Value 50
    0.6143E+01,              !- Property Value 51
    0.6101E+01,              !- Property Value 52
    0.6060E+01,              !- Property Value 53
    0.6019E+01,              !- Property Value 54
    0.5979E+01,              !- Property Value 55
    0.5940E+01,              !- Property Value 56
    0.5901E+01,              !- Property Value 57
    0.5862E+01,              !- Property Value 58
    0.5825E+01,              !- Property Value 59
    0.5787E+01,              !- Property Value 60
    0.5751E+01,              !- Property Value 61
    0.5714E+01,              !- Property Value 62
    0.5678E+01,              !- Property Value 63
    0.5643E+01,              !- Property Value 64
    0.5608E+01,              !- Property Value 65
    0.5272E+01,              !- Property Value 66
    0.5003E+01,              !- Property Value 67
    0.4761E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.6465E+03,              !- Property Value 12
    0.6468E+03,              !- Property Value 13
    0.6477E+03,              !- Property Value 14
    0.6490E+03,              !- Property Value 15
    0.6506E+03,              !- Property Value 16
    0.6516E+03,              !- Property Value 17
    0.6526E+03,              !- Property Value 18
    0.6537E+03,              !- Property Value 19
    0.6548E+03,              !- Property Value 20
    0.6560E+03,              !- Property Value 21
    0.6572E+03,              !- Property Value 22
    0.6585E+03,              !- Property Value 23
    0.6598E+03,              !- Property Value 24
    0.6612E+03,              !- Property Value 25
    0.6626E+03,              !- Property Value 26
    0.6641E+03,              !- Property Value 27
    0.6655E+03,              !- Property Value 28
    0.6670E+03,              !- Property Value 29
    0.6686E+03,              !- Property Value 30
    0.6702E+03,              !- Property Value 31
    0.6718E+03,              !- Property Value 32
    0.6734E+03,              !- Property Value 33
    0.6750E+03,              !- Property Value 34
    0.6767E+03,              !- Property Value 35
    0.6784E+03,              !- Property Value 36
    0.6801E+03,              !- Property Value 37
    0.6818E+03,              !- Property Value 38
    0.6836E+03,              !- Property Value 39
    0.6853E+03,              !- Property Value 40
    0.6871E+03,              !- Property Value 41
    0.6889E+03,              !- Property Value 42
    0.6907E+03,              !- Property Value 43
    0.6925E+03,              !- Property Value 44
    0.6943E+03,              !- Property Value 45
    0.6962E+03,              !- Property Value 46
    0.6982E+03,              !- Property Value 47
    0.7001E+03,              !- Property Value 48
    0.7021E+03,              !- Property Value 49
    0.7041E+03,              !- Property Value 50
    0.7061E+03,              !- Property Value 51
    0.7082E+03,              !- Property Value 52
    0.7102E+03,              !- Property Value 53
    0.7122E+03,              !- Property Value 54
    0.7143E+03,              !- Property Value 55
    0.7163E+03,              !- Property Value 56
    0.7183E+03,              !- Property Value 57
    0.7204E+03,              !- Property Value 58
    0.7224E+03,              !- Property Value 59
    0.7245E+03,              !- Property Value 60
    0.7265E+03,              !- Property Value 61
    0.7286E+03,              !- Property Value 62
    0.7306E+03,              !- Property Value 63
    0.7327E+03,              !- Property Value 64
    0.7347E+03,              !- Property Value 65
    0.7558E+03,              !- Property Value 66
    0.7745E+03,              !- Property Value 67
    0.7926E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.3962E+06,              !- Property Value 13
    0.3988E+06,              !- Property Value 14
    0.4015E+06,              !- Property Value 15
    0.4041E+06,              !- Property Value 16
    0.4054E+06,              !- Property Value 17
    0.4067E+06,              !- Property Value 18
    0.4081E+06,              !- Property Value 19
    0.4094E+06,              !- Property Value 20
    0.4107E+06,              !- Property Value 21
    0.4120E+06,              !- Property Value 22
    0.4134E+06,              !- Property Value 23
    0.4147E+06,              !- Property Value 24
    0.4160E+06,              !- Property Value 25
    0.4174E+06,              !- Property Value 26
    0.4187E+06,              !- Property Value 27
    0.4201E+06,              !- Property Value 28
    0.4214E+06,              !- Property Value 29
    0.4227E+06,              !- Property Value 30
    0.4241E+06,              !- Property Value 31
    0.4254E+06,              !- Property Value 32
    0.4268E+06,              !- Property Value 33
    0.4282E+06,              !- Property Value 34
    0.4295E+06,              !- Property Value 35
    0.4309E+06,              !- Property Value 36
    0.4323E+06,              !- Property Value 37
    0.4336E+06,              !- Property Value 38
    0.4350E+06,              !- Property Value 39
    0.4364E+06,              !- Property Value 40
    0.4378E+06,              !- Property Value 41
    0.4391E+06,              !- Property Value 42
    0.4405E+06,              !- Property Value 43
    0.4419E+06,              !- Property Value 44
    0.4433E+06,              !- Property Value 45
    0.4447E+06,              !- Property Value 46
    0.4462E+06,              !- Property Value 47
    0.4477E+06,              !- Property Value 48
    0.4492E+06,              !- Property Value 49
    0.4507E+06,              !- Property Value 50
    0.4522E+06,              !- Property Value 51
    0.4538E+06,              !- Property Value 52
    0.4553E+06,              !- Property Value 53
    0.4568E+06,              !- Property Value 54
    0.4584E+06,              !- Property Value 55
    0.4599E+06,              !- Property Value 56
    0.4614E+06,              !- Property Value 57
    0.4630E+06,              !- Property Value 58
    0.4645E+06,              !- Property Value 59
    0.4661E+06,              !- Property Value 60
    0.4676E+06,              !- Property Value 61
    0.4692E+06,              !- Property Value 62
    0.4708E+06,              !- Property Value 63
    0.4724E+06,              !- Property Value 64
    0.4739E+06,              !- Property Value 65
    0.4905E+06,              !- Property Value 66
    0.5058E+06,              !- Property Value 67
    0.5215E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.1003E+02,              !- Property Value 13
    0.9830E+01,              !- Property Value 14
    0.9643E+01,              !- Property Value 15
    0.9466E+01,              !- Property Value 16
    0.9380E+01,              !- Property Value 17
    0.9296E+01,              !- Property Value 18
    0.9214E+01,              !- Property Value 19
    0.9133E+01,              !- Property Value 20
    0.9055E+01,              !- Property Value 21
    0.8978E+01,              !- Property Value 22
    0.8902E+01,              !- Property Value 23
    0.8828E+01,              !- Property Value 24
    0.8755E+01,              !- Property Value 25
    0.8684E+01,              !- Property Value 26
    0.8614E+01,              !- Property Value 27
    0.8545E+01,              !- Property Value 28
    0.8478E+01,              !- Property Value 29
    0.8412E+01,              !- Property Value 30
    0.8347E+01,              !- Property Value 31
    0.8283E+01,              !- Property Value 32
    0.8220E+01,              !- Property Value 33
    0.8159E+01,              !- Property Value 34
    0.8098E+01,              !- Property Value 35
    0.8039E+01,              !- Property Value 36
    0.7980E+01,              !- Property Value 37
    0.7922E+01,              !- Property Value 38
    0.7866E+01,              !- Property Value 39
    0.7810E+01,              !- Property Value 40
    0.7755E+01,              !- Property Value 41
    0.7701E+01,              !- Property Value 42
    0.7647E+01,              !- Property Value 43
    0.7595E+01,              !- Property Value 44
    0.7543E+01,              !- Property Value 45
    0.7492E+01,              !- Property Value 46
    0.7439E+01,              !- Property Value 47
    0.7386E+01,              !- Property Value 48
    0.7334E+01,              !- Property Value 49
    0.7282E+01,              !- Property Value 50
    0.7232E+01,              !- Property Value 51
    0.7182E+01,              !- Property Value 52
    0.7133E+01,              !- Property Value 53
    0.7085E+01,              !- Property Value 54
    0.7037E+01,              !- Property Value 55
    0.6990E+01,              !- Property Value 56
    0.6944E+01,              !- Property Value 57
    0.6899E+01,              !- Property Value 58
    0.6854E+01,              !- Property Value 59
    0.6809E+01,              !- Property Value 60
    0.6766E+01,              !- Property Value 61
    0.6722E+01,              !- Property Value 62
    0.6680E+01,              !- Property Value 63
    0.6638E+01,              !- Property Value 64
    0.6597E+01,              !- Property Value 65
    0.6199E+01,              !- Property Value 66
    0.5880E+01,              !- Property Value 67
    0.5594E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.6587E+03,              !- Property Value 13
    0.6583E+03,              !- Property Value 14
    0.6587E+03,              !- Property Value 15
    0.6595E+03,              !- Property Value 16
    0.6600E+03,              !- Property Value 17
    0.6607E+03,              !- Property Value 18
    0.6615E+03,              !- Property Value 19
    0.6623E+03,              !- Property Value 20
    0.6632E+03,              !- Property Value 21
    0.6642E+03,              !- Property Value 22
    0.6652E+03,              !- Property Value 23
    0.6663E+03,              !- Property Value 24
    0.6674E+03,              !- Property Value 25
    0.6686E+03,              !- Property Value 26
    0.6699E+03,              !- Property Value 27
    0.6711E+03,              !- Property Value 28
    0.6725E+03,              !- Property Value 29
    0.6738E+03,              !- Property Value 30
    0.6752E+03,              !- Property Value 31
    0.6767E+03,              !- Property Value 32
    0.6781E+03,              !- Property Value 33
    0.6796E+03,              !- Property Value 34
    0.6812E+03,              !- Property Value 35
    0.6827E+03,              !- Property Value 36
    0.6843E+03,              !- Property Value 37
    0.6859E+03,              !- Property Value 38
    0.6875E+03,              !- Property Value 39
    0.6892E+03,              !- Property Value 40
    0.6908E+03,              !- Property Value 41
    0.6925E+03,              !- Property Value 42
    0.6942E+03,              !- Property Value 43
    0.6959E+03,              !- Property Value 44
    0.6977E+03,              !- Property Value 45
    0.6994E+03,              !- Property Value 46
    0.7013E+03,              !- Property Value 47
    0.7032E+03,              !- Property Value 48
    0.7051E+03,              !- Property Value 49
    0.7070E+03,              !- Property Value 50
    0.7090E+03,              !- Property Value 51
    0.7109E+03,              !- Property Value 52
    0.7128E+03,              !- Property Value 53
    0.7148E+03,              !- Property Value 54
    0.7168E+03,              !- Property Value 55
    0.7187E+03,              !- Property Value 56
    0.7207E+03,              !- Property Value 57
    0.7227E+03,              !- Property Value 58
    0.7247E+03,              !- Property Value 59
    0.7267E+03,              !- Property Value 60
    0.7287E+03,              !- Property Value 61
    0.7307E+03,              !- Property Value 62
    0.7327E+03,              !- Property Value 63
    0.7347E+03,              !- Property Value 64
    0.7367E+03,              !- Property Value 65
    0.7573E+03,              !- Property Value 66
    0.7757E+03,              !- Property Value 67
    0.7937E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.3979E+06,              !- Property Value 14
    0.4006E+06,              !- Property Value 15
    0.4033E+06,              !- Property Value 16
    0.4046E+06,              !- Property Value 17
    0.4060E+06,              !- Property Value 18
    0.4073E+06,              !- Property Value 19
    0.4086E+06,              !- Property Value 20
    0.4100E+06,              !- Property Value 21
    0.4113E+06,              !- Property Value 22
    0.4127E+06,              !- Property Value 23
    0.4140E+06,              !- Property Value 24
    0.4154E+06,              !- Property Value 25
    0.4167E+06,              !- Property Value 26
    0.4181E+06,              !- Property Value 27
    0.4194E+06,              !- Property Value 28
    0.4208E+06,              !- Property Value 29
    0.4221E+06,              !- Property Value 30
    0.4235E+06,              !- Property Value 31
    0.4249E+06,              !- Property Value 32
    0.4262E+06,              !- Property Value 33
    0.4276E+06,              !- Property Value 34
    0.4290E+06,              !- Property Value 35
    0.4303E+06,              !- Property Value 36
    0.4317E+06,              !- Property Value 37
    0.4331E+06,              !- Property Value 38
    0.4345E+06,              !- Property Value 39
    0.4359E+06,              !- Property Value 40
    0.4373E+06,              !- Property Value 41
    0.4387E+06,              !- Property Value 42
    0.4400E+06,              !- Property Value 43
    0.4414E+06,              !- Property Value 44
    0.4428E+06,              !- Property Value 45
    0.4442E+06,              !- Property Value 46
    0.4458E+06,              !- Property Value 47
    0.4473E+06,              !- Property Value 48
    0.4488E+06,              !- Property Value 49
    0.4503E+06,              !- Property Value 50
    0.4518E+06,              !- Property Value 51
    0.4534E+06,              !- Property Value 52
    0.4549E+06,              !- Property Value 53
    0.4564E+06,              !- Property Value 54
    0.4580E+06,              !- Property Value 55
    0.4595E+06,              !- Property Value 56
    0.4611E+06,              !- Property Value 57
    0.4626E+06,              !- Property Value 58
    0.4642E+06,              !- Property Value 59
    0.4657E+06,              !- Property Value 60
    0.4673E+06,              !- Property Value 61
    0.4689E+06,              !- Property Value 62
    0.4704E+06,              !- Property Value 63
    0.4720E+06,              !- Property Value 64
    0.4736E+06,              !- Property Value 65
    0.4902E+06,              !- Property Value 66
    0.5055E+06,              !- Property Value 67
    0.5213E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.1160E+02,              !- Property Value 14
    0.1137E+02,              !- Property Value 15
    0.1115E+02,              !- Property Value 16
    0.1105E+02,              !- Property Value 17
    0.1095E+02,              !- Property Value 18
    0.1085E+02,              !- Property Value 19
    0.1075E+02,              !- Property Value 20
    0.1065E+02,              !- Property Value 21
    0.1056E+02,              !- Property Value 22
    0.1047E+02,              !- Property Value 23
    0.1038E+02,              !- Property Value 24
    0.1029E+02,              !- Property Value 25
    0.1021E+02,              !- Property Value 26
    0.1012E+02,              !- Property Value 27
    0.1004E+02,              !- Property Value 28
    0.9958E+01,              !- Property Value 29
    0.9879E+01,              !- Property Value 30
    0.9801E+01,              !- Property Value 31
    0.9724E+01,              !- Property Value 32
    0.9649E+01,              !- Property Value 33
    0.9575E+01,              !- Property Value 34
    0.9502E+01,              !- Property Value 35
    0.9431E+01,              !- Property Value 36
    0.9361E+01,              !- Property Value 37
    0.9292E+01,              !- Property Value 38
    0.9224E+01,              !- Property Value 39
    0.9158E+01,              !- Property Value 40
    0.9092E+01,              !- Property Value 41
    0.9028E+01,              !- Property Value 42
    0.8964E+01,              !- Property Value 43
    0.8902E+01,              !- Property Value 44
    0.8840E+01,              !- Property Value 45
    0.8780E+01,              !- Property Value 46
    0.8716E+01,              !- Property Value 47
    0.8653E+01,              !- Property Value 48
    0.8591E+01,              !- Property Value 49
    0.8530E+01,              !- Property Value 50
    0.8470E+01,              !- Property Value 51
    0.8411E+01,              !- Property Value 52
    0.8353E+01,              !- Property Value 53
    0.8296E+01,              !- Property Value 54
    0.8240E+01,              !- Property Value 55
    0.8184E+01,              !- Property Value 56
    0.8129E+01,              !- Property Value 57
    0.8075E+01,              !- Property Value 58
    0.8022E+01,              !- Property Value 59
    0.7970E+01,              !- Property Value 60
    0.7918E+01,              !- Property Value 61
    0.7867E+01,              !- Property Value 62
    0.7817E+01,              !- Property Value 63
    0.7767E+01,              !- Property Value 64
    0.7718E+01,              !- Property Value 65
    0.7249E+01,              !- Property Value 66
    0.6873E+01,              !- Property Value 67
    0.6537E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.6715E+03,              !- Property Value 14
    0.6705E+03,              !- Property Value 15
    0.6702E+03,              !- Property Value 16
    0.6702E+03,              !- Property Value 17
    0.6705E+03,              !- Property Value 18
    0.6708E+03,              !- Property Value 19
    0.6712E+03,              !- Property Value 20
    0.6718E+03,              !- Property Value 21
    0.6724E+03,              !- Property Value 22
    0.6731E+03,              !- Property Value 23
    0.6739E+03,              !- Property Value 24
    0.6747E+03,              !- Property Value 25
    0.6757E+03,              !- Property Value 26
    0.6767E+03,              !- Property Value 27
    0.6777E+03,              !- Property Value 28
    0.6788E+03,              !- Property Value 29
    0.6800E+03,              !- Property Value 30
    0.6812E+03,              !- Property Value 31
    0.6824E+03,              !- Property Value 32
    0.6837E+03,              !- Property Value 33
    0.6850E+03,              !- Property Value 34
    0.6863E+03,              !- Property Value 35
    0.6877E+03,              !- Property Value 36
    0.6892E+03,              !- Property Value 37
    0.6906E+03,              !- Property Value 38
    0.6921E+03,              !- Property Value 39
    0.6936E+03,              !- Property Value 40
    0.6951E+03,              !- Property Value 41
    0.6967E+03,              !- Property Value 42
    0.6983E+03,              !- Property Value 43
    0.6999E+03,              !- Property Value 44
    0.7015E+03,              !- Property Value 45
    0.7031E+03,              !- Property Value 46
    0.7049E+03,              !- Property Value 47
    0.7067E+03,              !- Property Value 48
    0.7085E+03,              !- Property Value 49
    0.7103E+03,              !- Property Value 50
    0.7122E+03,              !- Property Value 51
    0.7140E+03,              !- Property Value 52
    0.7159E+03,              !- Property Value 53
    0.7178E+03,              !- Property Value 54
    0.7197E+03,              !- Property Value 55
    0.7215E+03,              !- Property Value 56
    0.7235E+03,              !- Property Value 57
    0.7254E+03,              !- Property Value 58
    0.7273E+03,              !- Property Value 59
    0.7292E+03,              !- Property Value 60
    0.7311E+03,              !- Property Value 61
    0.7331E+03,              !- Property Value 62
    0.7350E+03,              !- Property Value 63
    0.7370E+03,              !- Property Value 64
    0.7389E+03,              !- Property Value 65
    0.7591E+03,              !- Property Value 66
    0.7772E+03,              !- Property Value 67
    0.7949E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.3996E+06,              !- Property Value 15
    0.4023E+06,              !- Property Value 16
    0.4037E+06,              !- Property Value 17
    0.4050E+06,              !- Property Value 18
    0.4064E+06,              !- Property Value 19
    0.4078E+06,              !- Property Value 20
    0.4091E+06,              !- Property Value 21
    0.4105E+06,              !- Property Value 22
    0.4119E+06,              !- Property Value 23
    0.4132E+06,              !- Property Value 24
    0.4146E+06,              !- Property Value 25
    0.4160E+06,              !- Property Value 26
    0.4173E+06,              !- Property Value 27
    0.4187E+06,              !- Property Value 28
    0.4201E+06,              !- Property Value 29
    0.4214E+06,              !- Property Value 30
    0.4228E+06,              !- Property Value 31
    0.4242E+06,              !- Property Value 32
    0.4256E+06,              !- Property Value 33
    0.4270E+06,              !- Property Value 34
    0.4283E+06,              !- Property Value 35
    0.4297E+06,              !- Property Value 36
    0.4311E+06,              !- Property Value 37
    0.4325E+06,              !- Property Value 38
    0.4339E+06,              !- Property Value 39
    0.4353E+06,              !- Property Value 40
    0.4367E+06,              !- Property Value 41
    0.4381E+06,              !- Property Value 42
    0.4395E+06,              !- Property Value 43
    0.4409E+06,              !- Property Value 44
    0.4423E+06,              !- Property Value 45
    0.4437E+06,              !- Property Value 46
    0.4453E+06,              !- Property Value 47
    0.4468E+06,              !- Property Value 48
    0.4483E+06,              !- Property Value 49
    0.4498E+06,              !- Property Value 50
    0.4514E+06,              !- Property Value 51
    0.4529E+06,              !- Property Value 52
    0.4544E+06,              !- Property Value 53
    0.4560E+06,              !- Property Value 54
    0.4575E+06,              !- Property Value 55
    0.4591E+06,              !- Property Value 56
    0.4606E+06,              !- Property Value 57
    0.4622E+06,              !- Property Value 58
    0.4637E+06,              !- Property Value 59
    0.4653E+06,              !- Property Value 60
    0.4669E+06,              !- Property Value 61
    0.4685E+06,              !- Property Value 62
    0.4700E+06,              !- Property Value 63
    0.4716E+06,              !- Property Value 64
    0.4732E+06,              !- Property Value 65
    0.4898E+06,              !- Property Value 66
    0.5052E+06,              !- Property Value 67
    0.5210E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.1336E+02,              !- Property Value 15
    0.1309E+02,              !- Property Value 16
    0.1297E+02,              !- Property Value 17
    0.1284E+02,              !- Property Value 18
    0.1272E+02,              !- Property Value 19
    0.1260E+02,              !- Property Value 20
    0.1248E+02,              !- Property Value 21
    0.1237E+02,              !- Property Value 22
    0.1226E+02,              !- Property Value 23
    0.1215E+02,              !- Property Value 24
    0.1205E+02,              !- Property Value 25
    0.1194E+02,              !- Property Value 26
    0.1184E+02,              !- Property Value 27
    0.1174E+02,              !- Property Value 28
    0.1165E+02,              !- Property Value 29
    0.1155E+02,              !- Property Value 30
    0.1146E+02,              !- Property Value 31
    0.1136E+02,              !- Property Value 32
    0.1127E+02,              !- Property Value 33
    0.1119E+02,              !- Property Value 34
    0.1110E+02,              !- Property Value 35
    0.1101E+02,              !- Property Value 36
    0.1093E+02,              !- Property Value 37
    0.1085E+02,              !- Property Value 38
    0.1077E+02,              !- Property Value 39
    0.1069E+02,              !- Property Value 40
    0.1061E+02,              !- Property Value 41
    0.1053E+02,              !- Property Value 42
    0.1046E+02,              !- Property Value 43
    0.1038E+02,              !- Property Value 44
    0.1031E+02,              !- Property Value 45
    0.1024E+02,              !- Property Value 46
    0.1016E+02,              !- Property Value 47
    0.1009E+02,              !- Property Value 48
    0.1002E+02,              !- Property Value 49
    0.9944E+01,              !- Property Value 50
    0.9873E+01,              !- Property Value 51
    0.9803E+01,              !- Property Value 52
    0.9735E+01,              !- Property Value 53
    0.9667E+01,              !- Property Value 54
    0.9600E+01,              !- Property Value 55
    0.9535E+01,              !- Property Value 56
    0.9470E+01,              !- Property Value 57
    0.9406E+01,              !- Property Value 58
    0.9344E+01,              !- Property Value 59
    0.9282E+01,              !- Property Value 60
    0.9221E+01,              !- Property Value 61
    0.9161E+01,              !- Property Value 62
    0.9102E+01,              !- Property Value 63
    0.9043E+01,              !- Property Value 64
    0.8986E+01,              !- Property Value 65
    0.8434E+01,              !- Property Value 66
    0.7994E+01,              !- Property Value 67
    0.7600E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.6851E+03,              !- Property Value 15
    0.6832E+03,              !- Property Value 16
    0.6826E+03,              !- Property Value 17
    0.6822E+03,              !- Property Value 18
    0.6820E+03,              !- Property Value 19
    0.6819E+03,              !- Property Value 20
    0.6820E+03,              !- Property Value 21
    0.6822E+03,              !- Property Value 22
    0.6825E+03,              !- Property Value 23
    0.6829E+03,              !- Property Value 24
    0.6834E+03,              !- Property Value 25
    0.6840E+03,              !- Property Value 26
    0.6847E+03,              !- Property Value 27
    0.6854E+03,              !- Property Value 28
    0.6862E+03,              !- Property Value 29
    0.6871E+03,              !- Property Value 30
    0.6881E+03,              !- Property Value 31
    0.6891E+03,              !- Property Value 32
    0.6901E+03,              !- Property Value 33
    0.6912E+03,              !- Property Value 34
    0.6924E+03,              !- Property Value 35
    0.6936E+03,              !- Property Value 36
    0.6948E+03,              !- Property Value 37
    0.6961E+03,              !- Property Value 38
    0.6974E+03,              !- Property Value 39
    0.6987E+03,              !- Property Value 40
    0.7001E+03,              !- Property Value 41
    0.7015E+03,              !- Property Value 42
    0.7030E+03,              !- Property Value 43
    0.7044E+03,              !- Property Value 44
    0.7059E+03,              !- Property Value 45
    0.7074E+03,              !- Property Value 46
    0.7091E+03,              !- Property Value 47
    0.7107E+03,              !- Property Value 48
    0.7124E+03,              !- Property Value 49
    0.7141E+03,              !- Property Value 50
    0.7159E+03,              !- Property Value 51
    0.7176E+03,              !- Property Value 52
    0.7194E+03,              !- Property Value 53
    0.7212E+03,              !- Property Value 54
    0.7230E+03,              !- Property Value 55
    0.7248E+03,              !- Property Value 56
    0.7266E+03,              !- Property Value 57
    0.7284E+03,              !- Property Value 58
    0.7303E+03,              !- Property Value 59
    0.7321E+03,              !- Property Value 60
    0.7340E+03,              !- Property Value 61
    0.7358E+03,              !- Property Value 62
    0.7377E+03,              !- Property Value 63
    0.7396E+03,              !- Property Value 64
    0.7415E+03,              !- Property Value 65
    0.7611E+03,              !- Property Value 66
    0.7788E+03,              !- Property Value 67
    0.7963E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.4012E+06,              !- Property Value 16
    0.4026E+06,              !- Property Value 17
    0.4040E+06,              !- Property Value 18
    0.4054E+06,              !- Property Value 19
    0.4068E+06,              !- Property Value 20
    0.4082E+06,              !- Property Value 21
    0.4095E+06,              !- Property Value 22
    0.4109E+06,              !- Property Value 23
    0.4123E+06,              !- Property Value 24
    0.4137E+06,              !- Property Value 25
    0.4151E+06,              !- Property Value 26
    0.4165E+06,              !- Property Value 27
    0.4179E+06,              !- Property Value 28
    0.4193E+06,              !- Property Value 29
    0.4207E+06,              !- Property Value 30
    0.4220E+06,              !- Property Value 31
    0.4234E+06,              !- Property Value 32
    0.4248E+06,              !- Property Value 33
    0.4262E+06,              !- Property Value 34
    0.4276E+06,              !- Property Value 35
    0.4290E+06,              !- Property Value 36
    0.4304E+06,              !- Property Value 37
    0.4318E+06,              !- Property Value 38
    0.4332E+06,              !- Property Value 39
    0.4346E+06,              !- Property Value 40
    0.4361E+06,              !- Property Value 41
    0.4375E+06,              !- Property Value 42
    0.4389E+06,              !- Property Value 43
    0.4403E+06,              !- Property Value 44
    0.4417E+06,              !- Property Value 45
    0.4431E+06,              !- Property Value 46
    0.4447E+06,              !- Property Value 47
    0.4462E+06,              !- Property Value 48
    0.4477E+06,              !- Property Value 49
    0.4493E+06,              !- Property Value 50
    0.4508E+06,              !- Property Value 51
    0.4524E+06,              !- Property Value 52
    0.4539E+06,              !- Property Value 53
    0.4555E+06,              !- Property Value 54
    0.4570E+06,              !- Property Value 55
    0.4586E+06,              !- Property Value 56
    0.4601E+06,              !- Property Value 57
    0.4617E+06,              !- Property Value 58
    0.4633E+06,              !- Property Value 59
    0.4649E+06,              !- Property Value 60
    0.4664E+06,              !- Property Value 61
    0.4680E+06,              !- Property Value 62
    0.4696E+06,              !- Property Value 63
    0.4712E+06,              !- Property Value 64
    0.4728E+06,              !- Property Value 65
    0.4895E+06,              !- Property Value 66
    0.5049E+06,              !- Property Value 67
    0.5207E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.1532E+02,              !- Property Value 16
    0.1517E+02,              !- Property Value 17
    0.1501E+02,              !- Property Value 18
    0.1486E+02,              !- Property Value 19
    0.1472E+02,              !- Property Value 20
    0.1458E+02,              !- Property Value 21
    0.1444E+02,              !- Property Value 22
    0.1431E+02,              !- Property Value 23
    0.1418E+02,              !- Property Value 24
    0.1405E+02,              !- Property Value 25
    0.1392E+02,              !- Property Value 26
    0.1380E+02,              !- Property Value 27
    0.1368E+02,              !- Property Value 28
    0.1357E+02,              !- Property Value 29
    0.1345E+02,              !- Property Value 30
    0.1334E+02,              !- Property Value 31
    0.1323E+02,              !- Property Value 32
    0.1312E+02,              !- Property Value 33
    0.1302E+02,              !- Property Value 34
    0.1291E+02,              !- Property Value 35
    0.1281E+02,              !- Property Value 36
    0.1271E+02,              !- Property Value 37
    0.1261E+02,              !- Property Value 38
    0.1252E+02,              !- Property Value 39
    0.1242E+02,              !- Property Value 40
    0.1233E+02,              !- Property Value 41
    0.1224E+02,              !- Property Value 42
    0.1215E+02,              !- Property Value 43
    0.1206E+02,              !- Property Value 44
    0.1198E+02,              !- Property Value 45
    0.1189E+02,              !- Property Value 46
    0.1180E+02,              !- Property Value 47
    0.1171E+02,              !- Property Value 48
    0.1163E+02,              !- Property Value 49
    0.1154E+02,              !- Property Value 50
    0.1146E+02,              !- Property Value 51
    0.1137E+02,              !- Property Value 52
    0.1129E+02,              !- Property Value 53
    0.1121E+02,              !- Property Value 54
    0.1114E+02,              !- Property Value 55
    0.1106E+02,              !- Property Value 56
    0.1098E+02,              !- Property Value 57
    0.1091E+02,              !- Property Value 58
    0.1083E+02,              !- Property Value 59
    0.1076E+02,              !- Property Value 60
    0.1069E+02,              !- Property Value 61
    0.1062E+02,              !- Property Value 62
    0.1055E+02,              !- Property Value 63
    0.1048E+02,              !- Property Value 64
    0.1041E+02,              !- Property Value 65
    0.9766E+01,              !- Property Value 66
    0.9252E+01,              !- Property Value 67
    0.8793E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.6994E+03,              !- Property Value 16
    0.6978E+03,              !- Property Value 17
    0.6966E+03,              !- Property Value 18
    0.6956E+03,              !- Property Value 19
    0.6949E+03,              !- Property Value 20
    0.6943E+03,              !- Property Value 21
    0.6939E+03,              !- Property Value 22
    0.6937E+03,              !- Property Value 23
    0.6936E+03,              !- Property Value 24
    0.6937E+03,              !- Property Value 25
    0.6938E+03,              !- Property Value 26
    0.6941E+03,              !- Property Value 27
    0.6945E+03,              !- Property Value 28
    0.6950E+03,              !- Property Value 29
    0.6955E+03,              !- Property Value 30
    0.6962E+03,              !- Property Value 31
    0.6969E+03,              !- Property Value 32
    0.6977E+03,              !- Property Value 33
    0.6985E+03,              !- Property Value 34
    0.6994E+03,              !- Property Value 35
    0.7004E+03,              !- Property Value 36
    0.7014E+03,              !- Property Value 37
    0.7024E+03,              !- Property Value 38
    0.7035E+03,              !- Property Value 39
    0.7047E+03,              !- Property Value 40
    0.7059E+03,              !- Property Value 41
    0.7071E+03,              !- Property Value 42
    0.7084E+03,              !- Property Value 43
    0.7097E+03,              !- Property Value 44
    0.7110E+03,              !- Property Value 45
    0.7124E+03,              !- Property Value 46
    0.7139E+03,              !- Property Value 47
    0.7154E+03,              !- Property Value 48
    0.7169E+03,              !- Property Value 49
    0.7185E+03,              !- Property Value 50
    0.7201E+03,              !- Property Value 51
    0.7217E+03,              !- Property Value 52
    0.7234E+03,              !- Property Value 53
    0.7251E+03,              !- Property Value 54
    0.7267E+03,              !- Property Value 55
    0.7284E+03,              !- Property Value 56
    0.7302E+03,              !- Property Value 57
    0.7319E+03,              !- Property Value 58
    0.7336E+03,              !- Property Value 59
    0.7354E+03,              !- Property Value 60
    0.7372E+03,              !- Property Value 61
    0.7390E+03,              !- Property Value 62
    0.7407E+03,              !- Property Value 63
    0.7425E+03,              !- Property Value 64
    0.7444E+03,              !- Property Value 65
    0.7634E+03,              !- Property Value 66
    0.7807E+03,              !- Property Value 67
    0.7978E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.4020E+06,              !- Property Value 17
    0.4034E+06,              !- Property Value 18
    0.4048E+06,              !- Property Value 19
    0.4062E+06,              !- Property Value 20
    0.4076E+06,              !- Property Value 21
    0.4090E+06,              !- Property Value 22
    0.4104E+06,              !- Property Value 23
    0.4118E+06,              !- Property Value 24
    0.4132E+06,              !- Property Value 25
    0.4146E+06,              !- Property Value 26
    0.4160E+06,              !- Property Value 27
    0.4174E+06,              !- Property Value 28
    0.4188E+06,              !- Property Value 29
    0.4202E+06,              !- Property Value 30
    0.4216E+06,              !- Property Value 31
    0.4230E+06,              !- Property Value 32
    0.4244E+06,              !- Property Value 33
    0.4258E+06,              !- Property Value 34
    0.4272E+06,              !- Property Value 35
    0.4286E+06,              !- Property Value 36
    0.4301E+06,              !- Property Value 37
    0.4315E+06,              !- Property Value 38
    0.4329E+06,              !- Property Value 39
    0.4343E+06,              !- Property Value 40
    0.4357E+06,              !- Property Value 41
    0.4371E+06,              !- Property Value 42
    0.4386E+06,              !- Property Value 43
    0.4400E+06,              !- Property Value 44
    0.4414E+06,              !- Property Value 45
    0.4428E+06,              !- Property Value 46
    0.4444E+06,              !- Property Value 47
    0.4459E+06,              !- Property Value 48
    0.4474E+06,              !- Property Value 49
    0.4490E+06,              !- Property Value 50
    0.4505E+06,              !- Property Value 51
    0.4521E+06,              !- Property Value 52
    0.4536E+06,              !- Property Value 53
    0.4552E+06,              !- Property Value 54
    0.4567E+06,              !- Property Value 55
    0.4583E+06,              !- Property Value 56
    0.4599E+06,              !- Property Value 57
    0.4614E+06,              !- Property Value 58
    0.4630E+06,              !- Property Value 59
    0.4646E+06,              !- Property Value 60
    0.4662E+06,              !- Property Value 61
    0.4678E+06,              !- Property Value 62
    0.4694E+06,              !- Property Value 63
    0.4709E+06,              !- Property Value 64
    0.4725E+06,              !- Property Value 65
    0.4893E+06,              !- Property Value 66
    0.5047E+06,              !- Property Value 67
    0.5205E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.1638E+02,              !- Property Value 17
    0.1622E+02,              !- Property Value 18
    0.1605E+02,              !- Property Value 19
    0.1589E+02,              !- Property Value 20
    0.1574E+02,              !- Property Value 21
    0.1558E+02,              !- Property Value 22
    0.1544E+02,              !- Property Value 23
    0.1529E+02,              !- Property Value 24
    0.1515E+02,              !- Property Value 25
    0.1502E+02,              !- Property Value 26
    0.1488E+02,              !- Property Value 27
    0.1475E+02,              !- Property Value 28
    0.1462E+02,              !- Property Value 29
    0.1450E+02,              !- Property Value 30
    0.1437E+02,              !- Property Value 31
    0.1425E+02,              !- Property Value 32
    0.1414E+02,              !- Property Value 33
    0.1402E+02,              !- Property Value 34
    0.1391E+02,              !- Property Value 35
    0.1380E+02,              !- Property Value 36
    0.1369E+02,              !- Property Value 37
    0.1358E+02,              !- Property Value 38
    0.1348E+02,              !- Property Value 39
    0.1337E+02,              !- Property Value 40
    0.1327E+02,              !- Property Value 41
    0.1317E+02,              !- Property Value 42
    0.1308E+02,              !- Property Value 43
    0.1298E+02,              !- Property Value 44
    0.1289E+02,              !- Property Value 45
    0.1279E+02,              !- Property Value 46
    0.1270E+02,              !- Property Value 47
    0.1260E+02,              !- Property Value 48
    0.1251E+02,              !- Property Value 49
    0.1241E+02,              !- Property Value 50
    0.1232E+02,              !- Property Value 51
    0.1223E+02,              !- Property Value 52
    0.1215E+02,              !- Property Value 53
    0.1206E+02,              !- Property Value 54
    0.1197E+02,              !- Property Value 55
    0.1189E+02,              !- Property Value 56
    0.1181E+02,              !- Property Value 57
    0.1173E+02,              !- Property Value 58
    0.1165E+02,              !- Property Value 59
    0.1157E+02,              !- Property Value 60
    0.1149E+02,              !- Property Value 61
    0.1141E+02,              !- Property Value 62
    0.1134E+02,              !- Property Value 63
    0.1126E+02,              !- Property Value 64
    0.1119E+02,              !- Property Value 65
    0.1049E+02,              !- Property Value 66
    0.9937E+01,              !- Property Value 67
    0.9441E+01;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.7068E+03,              !- Property Value 17
    0.7050E+03,              !- Property Value 18
    0.7036E+03,              !- Property Value 19
    0.7024E+03,              !- Property Value 20
    0.7014E+03,              !- Property Value 21
    0.7007E+03,              !- Property Value 22
    0.7001E+03,              !- Property Value 23
    0.6998E+03,              !- Property Value 24
    0.6995E+03,              !- Property Value 25
    0.6995E+03,              !- Property Value 26
    0.6995E+03,              !- Property Value 27
    0.6997E+03,              !- Property Value 28
    0.6999E+03,              !- Property Value 29
    0.7003E+03,              !- Property Value 30
    0.7007E+03,              !- Property Value 31
    0.7013E+03,              !- Property Value 32
    0.7019E+03,              !- Property Value 33
    0.7026E+03,              !- Property Value 34
    0.7033E+03,              !- Property Value 35
    0.7042E+03,              !- Property Value 36
    0.7050E+03,              !- Property Value 37
    0.7060E+03,              !- Property Value 38
    0.7070E+03,              !- Property Value 39
    0.7080E+03,              !- Property Value 40
    0.7091E+03,              !- Property Value 41
    0.7102E+03,              !- Property Value 42
    0.7114E+03,              !- Property Value 43
    0.7126E+03,              !- Property Value 44
    0.7138E+03,              !- Property Value 45
    0.7151E+03,              !- Property Value 46
    0.7165E+03,              !- Property Value 47
    0.7180E+03,              !- Property Value 48
    0.7194E+03,              !- Property Value 49
    0.7209E+03,              !- Property Value 50
    0.7225E+03,              !- Property Value 51
    0.7240E+03,              !- Property Value 52
    0.7256E+03,              !- Property Value 53
    0.7272E+03,              !- Property Value 54
    0.7288E+03,              !- Property Value 55
    0.7305E+03,              !- Property Value 56
    0.7321E+03,              !- Property Value 57
    0.7338E+03,              !- Property Value 58
    0.7355E+03,              !- Property Value 59
    0.7372E+03,              !- Property Value 60
    0.7389E+03,              !- Property Value 61
    0.7407E+03,              !- Property Value 62
    0.7424E+03,              !- Property Value 63
    0.7442E+03,              !- Property Value 64
    0.7459E+03,              !- Property Value 65
    0.7646E+03,              !- Property Value 66
    0.7817E+03,              !- Property Value 67
    0.7987E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.4028E+06,              !- Property Value 18
    0.4042E+06,              !- Property Value 19
    0.4056E+06,              !- Property Value 20
    0.4070E+06,              !- Property Value 21
    0.4085E+06,              !- Property Value 22
    0.4099E+06,              !- Property Value 23
    0.4113E+06,              !- Property Value 24
    0.4127E+06,              !- Property Value 25
    0.4141E+06,              !- Property Value 26
    0.4155E+06,              !- Property Value 27
    0.4169E+06,              !- Property Value 28
    0.4183E+06,              !- Property Value 29
    0.4198E+06,              !- Property Value 30
    0.4212E+06,              !- Property Value 31
    0.4226E+06,              !- Property Value 32
    0.4240E+06,              !- Property Value 33
    0.4254E+06,              !- Property Value 34
    0.4268E+06,              !- Property Value 35
    0.4282E+06,              !- Property Value 36
    0.4297E+06,              !- Property Value 37
    0.4311E+06,              !- Property Value 38
    0.4325E+06,              !- Property Value 39
    0.4339E+06,              !- Property Value 40
    0.4353E+06,              !- Property Value 41
    0.4368E+06,              !- Property Value 42
    0.4382E+06,              !- Property Value 43
    0.4396E+06,              !- Property Value 44
    0.4411E+06,              !- Property Value 45
    0.4425E+06,              !- Property Value 46
    0.4440E+06,              !- Property Value 47
    0.4456E+06,              !- Property Value 48
    0.4471E+06,              !- Property Value 49
    0.4487E+06,              !- Property Value 50
    0.4502E+06,              !- Property Value 51
    0.4518E+06,              !- Property Value 52
    0.4533E+06,              !- Property Value 53
    0.4549E+06,              !- Property Value 54
    0.4565E+06,              !- Property Value 55
    0.4580E+06,              !- Property Value 56
    0.4596E+06,              !- Property Value 57
    0.4612E+06,              !- Property Value 58
    0.4628E+06,              !- Property Value 59
    0.4643E+06,              !- Property Value 60
    0.4659E+06,              !- Property Value 61
    0.4675E+06,              !- Property Value 62
    0.4691E+06,              !- Property Value 63
    0.4707E+06,              !- Property Value 64
    0.4723E+06,              !- Property Value 65
    0.4891E+06,              !- Property Value 66
    0.5045E+06,              !- Property Value 67
    0.5204E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.1750E+02,              !- Property Value 18
    0.1732E+02,              !- Property Value 19
    0.1715E+02,              !- Property Value 20
    0.1697E+02,              !- Property Value 21
    0.1681E+02,              !- Property Value 22
    0.1664E+02,              !- Property Value 23
    0.1648E+02,              !- Property Value 24
    0.1633E+02,              !- Property Value 25
    0.1618E+02,              !- Property Value 26
    0.1603E+02,              !- Property Value 27
    0.1589E+02,              !- Property Value 28
    0.1575E+02,              !- Property Value 29
    0.1561E+02,              !- Property Value 30
    0.1548E+02,              !- Property Value 31
    0.1534E+02,              !- Property Value 32
    0.1521E+02,              !- Property Value 33
    0.1509E+02,              !- Property Value 34
    0.1497E+02,              !- Property Value 35
    0.1484E+02,              !- Property Value 36
    0.1473E+02,              !- Property Value 37
    0.1461E+02,              !- Property Value 38
    0.1449E+02,              !- Property Value 39
    0.1438E+02,              !- Property Value 40
    0.1427E+02,              !- Property Value 41
    0.1416E+02,              !- Property Value 42
    0.1406E+02,              !- Property Value 43
    0.1395E+02,              !- Property Value 44
    0.1385E+02,              !- Property Value 45
    0.1375E+02,              !- Property Value 46
    0.1365E+02,              !- Property Value 47
    0.1354E+02,              !- Property Value 48
    0.1344E+02,              !- Property Value 49
    0.1334E+02,              !- Property Value 50
    0.1324E+02,              !- Property Value 51
    0.1314E+02,              !- Property Value 52
    0.1305E+02,              !- Property Value 53
    0.1295E+02,              !- Property Value 54
    0.1286E+02,              !- Property Value 55
    0.1277E+02,              !- Property Value 56
    0.1268E+02,              !- Property Value 57
    0.1259E+02,              !- Property Value 58
    0.1251E+02,              !- Property Value 59
    0.1242E+02,              !- Property Value 60
    0.1234E+02,              !- Property Value 61
    0.1226E+02,              !- Property Value 62
    0.1217E+02,              !- Property Value 63
    0.1209E+02,              !- Property Value 64
    0.1202E+02,              !- Property Value 65
    0.1126E+02,              !- Property Value 66
    0.1066E+02,              !- Property Value 67
    0.1013E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.7145E+03,              !- Property Value 18
    0.7125E+03,              !- Property Value 19
    0.7107E+03,              !- Property Value 20
    0.7093E+03,              !- Property Value 21
    0.7082E+03,              !- Property Value 22
    0.7072E+03,              !- Property Value 23
    0.7065E+03,              !- Property Value 24
    0.7060E+03,              !- Property Value 25
    0.7056E+03,              !- Property Value 26
    0.7054E+03,              !- Property Value 27
    0.7053E+03,              !- Property Value 28
    0.7053E+03,              !- Property Value 29
    0.7054E+03,              !- Property Value 30
    0.7057E+03,              !- Property Value 31
    0.7060E+03,              !- Property Value 32
    0.7065E+03,              !- Property Value 33
    0.7070E+03,              !- Property Value 34
    0.7076E+03,              !- Property Value 35
    0.7083E+03,              !- Property Value 36
    0.7090E+03,              !- Property Value 37
    0.7098E+03,              !- Property Value 38
    0.7107E+03,              !- Property Value 39
    0.7116E+03,              !- Property Value 40
    0.7125E+03,              !- Property Value 41
    0.7136E+03,              !- Property Value 42
    0.7146E+03,              !- Property Value 43
    0.7157E+03,              !- Property Value 44
    0.7169E+03,              !- Property Value 45
    0.7181E+03,              !- Property Value 46
    0.7194E+03,              !- Property Value 47
    0.7207E+03,              !- Property Value 48
    0.7221E+03,              !- Property Value 49
    0.7235E+03,              !- Property Value 50
    0.7250E+03,              !- Property Value 51
    0.7265E+03,              !- Property Value 52
    0.7280E+03,              !- Property Value 53
    0.7295E+03,              !- Property Value 54
    0.7311E+03,              !- Property Value 55
    0.7326E+03,              !- Property Value 56
    0.7342E+03,              !- Property Value 57
    0.7359E+03,              !- Property Value 58
    0.7375E+03,              !- Property Value 59
    0.7391E+03,              !- Property Value 60
    0.7408E+03,              !- Property Value 61
    0.7425E+03,              !- Property Value 62
    0.7442E+03,              !- Property Value 63
    0.7459E+03,              !- Property Value 64
    0.7476E+03,              !- Property Value 65
    0.7659E+03,              !- Property Value 66
    0.7828E+03,              !- Property Value 67
    0.7996E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.4035E+06,              !- Property Value 19
    0.4050E+06,              !- Property Value 20
    0.4064E+06,              !- Property Value 21
    0.4079E+06,              !- Property Value 22
    0.4093E+06,              !- Property Value 23
    0.4107E+06,              !- Property Value 24
    0.4121E+06,              !- Property Value 25
    0.4136E+06,              !- Property Value 26
    0.4150E+06,              !- Property Value 27
    0.4164E+06,              !- Property Value 28
    0.4178E+06,              !- Property Value 29
    0.4193E+06,              !- Property Value 30
    0.4207E+06,              !- Property Value 31
    0.4221E+06,              !- Property Value 32
    0.4235E+06,              !- Property Value 33
    0.4250E+06,              !- Property Value 34
    0.4264E+06,              !- Property Value 35
    0.4278E+06,              !- Property Value 36
    0.4292E+06,              !- Property Value 37
    0.4307E+06,              !- Property Value 38
    0.4321E+06,              !- Property Value 39
    0.4335E+06,              !- Property Value 40
    0.4349E+06,              !- Property Value 41
    0.4364E+06,              !- Property Value 42
    0.4378E+06,              !- Property Value 43
    0.4393E+06,              !- Property Value 44
    0.4407E+06,              !- Property Value 45
    0.4421E+06,              !- Property Value 46
    0.4437E+06,              !- Property Value 47
    0.4452E+06,              !- Property Value 48
    0.4468E+06,              !- Property Value 49
    0.4483E+06,              !- Property Value 50
    0.4499E+06,              !- Property Value 51
    0.4515E+06,              !- Property Value 52
    0.4530E+06,              !- Property Value 53
    0.4546E+06,              !- Property Value 54
    0.4562E+06,              !- Property Value 55
    0.4577E+06,              !- Property Value 56
    0.4593E+06,              !- Property Value 57
    0.4609E+06,              !- Property Value 58
    0.4625E+06,              !- Property Value 59
    0.4641E+06,              !- Property Value 60
    0.4656E+06,              !- Property Value 61
    0.4672E+06,              !- Property Value 62
    0.4688E+06,              !- Property Value 63
    0.4704E+06,              !- Property Value 64
    0.4720E+06,              !- Property Value 65
    0.4888E+06,              !- Property Value 66
    0.5043E+06,              !- Property Value 67
    0.5202E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.1868E+02,              !- Property Value 19
    0.1849E+02,              !- Property Value 20
    0.1830E+02,              !- Property Value 21
    0.1811E+02,              !- Property Value 22
    0.1793E+02,              !- Property Value 23
    0.1776E+02,              !- Property Value 24
    0.1759E+02,              !- Property Value 25
    0.1742E+02,              !- Property Value 26
    0.1726E+02,              !- Property Value 27
    0.1710E+02,              !- Property Value 28
    0.1695E+02,              !- Property Value 29
    0.1680E+02,              !- Property Value 30
    0.1665E+02,              !- Property Value 31
    0.1650E+02,              !- Property Value 32
    0.1636E+02,              !- Property Value 33
    0.1623E+02,              !- Property Value 34
    0.1609E+02,              !- Property Value 35
    0.1596E+02,              !- Property Value 36
    0.1583E+02,              !- Property Value 37
    0.1570E+02,              !- Property Value 38
    0.1558E+02,              !- Property Value 39
    0.1545E+02,              !- Property Value 40
    0.1534E+02,              !- Property Value 41
    0.1522E+02,              !- Property Value 42
    0.1510E+02,              !- Property Value 43
    0.1499E+02,              !- Property Value 44
    0.1488E+02,              !- Property Value 45
    0.1477E+02,              !- Property Value 46
    0.1465E+02,              !- Property Value 47
    0.1454E+02,              !- Property Value 48
    0.1443E+02,              !- Property Value 49
    0.1432E+02,              !- Property Value 50
    0.1421E+02,              !- Property Value 51
    0.1411E+02,              !- Property Value 52
    0.1400E+02,              !- Property Value 53
    0.1390E+02,              !- Property Value 54
    0.1380E+02,              !- Property Value 55
    0.1370E+02,              !- Property Value 56
    0.1361E+02,              !- Property Value 57
    0.1351E+02,              !- Property Value 58
    0.1342E+02,              !- Property Value 59
    0.1333E+02,              !- Property Value 60
    0.1324E+02,              !- Property Value 61
    0.1315E+02,              !- Property Value 62
    0.1306E+02,              !- Property Value 63
    0.1297E+02,              !- Property Value 64
    0.1289E+02,              !- Property Value 65
    0.1207E+02,              !- Property Value 66
    0.1143E+02,              !- Property Value 67
    0.1085E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.7224E+03,              !- Property Value 19
    0.7201E+03,              !- Property Value 20
    0.7181E+03,              !- Property Value 21
    0.7164E+03,              !- Property Value 22
    0.7151E+03,              !- Property Value 23
    0.7139E+03,              !- Property Value 24
    0.7130E+03,              !- Property Value 25
    0.7123E+03,              !- Property Value 26
    0.7118E+03,              !- Property Value 27
    0.7114E+03,              !- Property Value 28
    0.7111E+03,              !- Property Value 29
    0.7110E+03,              !- Property Value 30
    0.7111E+03,              !- Property Value 31
    0.7112E+03,              !- Property Value 32
    0.7114E+03,              !- Property Value 33
    0.7118E+03,              !- Property Value 34
    0.7122E+03,              !- Property Value 35
    0.7127E+03,              !- Property Value 36
    0.7133E+03,              !- Property Value 37
    0.7139E+03,              !- Property Value 38
    0.7146E+03,              !- Property Value 39
    0.7154E+03,              !- Property Value 40
    0.7163E+03,              !- Property Value 41
    0.7171E+03,              !- Property Value 42
    0.7181E+03,              !- Property Value 43
    0.7191E+03,              !- Property Value 44
    0.7201E+03,              !- Property Value 45
    0.7212E+03,              !- Property Value 46
    0.7224E+03,              !- Property Value 47
    0.7237E+03,              !- Property Value 48
    0.7250E+03,              !- Property Value 49
    0.7263E+03,              !- Property Value 50
    0.7277E+03,              !- Property Value 51
    0.7291E+03,              !- Property Value 52
    0.7305E+03,              !- Property Value 53
    0.7319E+03,              !- Property Value 54
    0.7334E+03,              !- Property Value 55
    0.7349E+03,              !- Property Value 56
    0.7365E+03,              !- Property Value 57
    0.7380E+03,              !- Property Value 58
    0.7396E+03,              !- Property Value 59
    0.7412E+03,              !- Property Value 60
    0.7428E+03,              !- Property Value 61
    0.7445E+03,              !- Property Value 62
    0.7461E+03,              !- Property Value 63
    0.7478E+03,              !- Property Value 64
    0.7495E+03,              !- Property Value 65
    0.7673E+03,              !- Property Value 66
    0.7839E+03,              !- Property Value 67
    0.8005E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.4043E+06,              !- Property Value 20
    0.4058E+06,              !- Property Value 21
    0.4072E+06,              !- Property Value 22
    0.4087E+06,              !- Property Value 23
    0.4101E+06,              !- Property Value 24
    0.4116E+06,              !- Property Value 25
    0.4130E+06,              !- Property Value 26
    0.4144E+06,              !- Property Value 27
    0.4159E+06,              !- Property Value 28
    0.4173E+06,              !- Property Value 29
    0.4187E+06,              !- Property Value 30
    0.4202E+06,              !- Property Value 31
    0.4216E+06,              !- Property Value 32
    0.4230E+06,              !- Property Value 33
    0.4245E+06,              !- Property Value 34
    0.4259E+06,              !- Property Value 35
    0.4273E+06,              !- Property Value 36
    0.4288E+06,              !- Property Value 37
    0.4302E+06,              !- Property Value 38
    0.4317E+06,              !- Property Value 39
    0.4331E+06,              !- Property Value 40
    0.4345E+06,              !- Property Value 41
    0.4360E+06,              !- Property Value 42
    0.4374E+06,              !- Property Value 43
    0.4389E+06,              !- Property Value 44
    0.4403E+06,              !- Property Value 45
    0.4418E+06,              !- Property Value 46
    0.4433E+06,              !- Property Value 47
    0.4449E+06,              !- Property Value 48
    0.4464E+06,              !- Property Value 49
    0.4480E+06,              !- Property Value 50
    0.4495E+06,              !- Property Value 51
    0.4511E+06,              !- Property Value 52
    0.4527E+06,              !- Property Value 53
    0.4543E+06,              !- Property Value 54
    0.4558E+06,              !- Property Value 55
    0.4574E+06,              !- Property Value 56
    0.4590E+06,              !- Property Value 57
    0.4606E+06,              !- Property Value 58
    0.4622E+06,              !- Property Value 59
    0.4638E+06,              !- Property Value 60
    0.4653E+06,              !- Property Value 61
    0.4669E+06,              !- Property Value 62
    0.4685E+06,              !- Property Value 63
    0.4702E+06,              !- Property Value 64
    0.4718E+06,              !- Property Value 65
    0.4886E+06,              !- Property Value 66
    0.5041E+06,              !- Property Value 67
    0.5200E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.1992E+02,              !- Property Value 20
    0.1971E+02,              !- Property Value 21
    0.1951E+02,              !- Property Value 22
    0.1931E+02,              !- Property Value 23
    0.1912E+02,              !- Property Value 24
    0.1893E+02,              !- Property Value 25
    0.1875E+02,              !- Property Value 26
    0.1857E+02,              !- Property Value 27
    0.1839E+02,              !- Property Value 28
    0.1822E+02,              !- Property Value 29
    0.1806E+02,              !- Property Value 30
    0.1790E+02,              !- Property Value 31
    0.1774E+02,              !- Property Value 32
    0.1758E+02,              !- Property Value 33
    0.1743E+02,              !- Property Value 34
    0.1729E+02,              !- Property Value 35
    0.1714E+02,              !- Property Value 36
    0.1700E+02,              !- Property Value 37
    0.1686E+02,              !- Property Value 38
    0.1673E+02,              !- Property Value 39
    0.1659E+02,              !- Property Value 40
    0.1646E+02,              !- Property Value 41
    0.1633E+02,              !- Property Value 42
    0.1621E+02,              !- Property Value 43
    0.1609E+02,              !- Property Value 44
    0.1596E+02,              !- Property Value 45
    0.1585E+02,              !- Property Value 46
    0.1572E+02,              !- Property Value 47
    0.1560E+02,              !- Property Value 48
    0.1548E+02,              !- Property Value 49
    0.1536E+02,              !- Property Value 50
    0.1524E+02,              !- Property Value 51
    0.1513E+02,              !- Property Value 52
    0.1502E+02,              !- Property Value 53
    0.1491E+02,              !- Property Value 54
    0.1480E+02,              !- Property Value 55
    0.1469E+02,              !- Property Value 56
    0.1459E+02,              !- Property Value 57
    0.1448E+02,              !- Property Value 58
    0.1438E+02,              !- Property Value 59
    0.1428E+02,              !- Property Value 60
    0.1419E+02,              !- Property Value 61
    0.1409E+02,              !- Property Value 62
    0.1399E+02,              !- Property Value 63
    0.1390E+02,              !- Property Value 64
    0.1381E+02,              !- Property Value 65
    0.1293E+02,              !- Property Value 66
    0.1223E+02,              !- Property Value 67
    0.1161E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.7306E+03,              !- Property Value 20
    0.7279E+03,              !- Property Value 21
    0.7257E+03,              !- Property Value 22
    0.7237E+03,              !- Property Value 23
    0.7221E+03,              !- Property Value 24
    0.7208E+03,              !- Property Value 25
    0.7197E+03,              !- Property Value 26
    0.7188E+03,              !- Property Value 27
    0.7181E+03,              !- Property Value 28
    0.7176E+03,              !- Property Value 29
    0.7172E+03,              !- Property Value 30
    0.7169E+03,              !- Property Value 31
    0.7168E+03,              !- Property Value 32
    0.7168E+03,              !- Property Value 33
    0.7169E+03,              !- Property Value 34
    0.7172E+03,              !- Property Value 35
    0.7175E+03,              !- Property Value 36
    0.7179E+03,              !- Property Value 37
    0.7184E+03,              !- Property Value 38
    0.7189E+03,              !- Property Value 39
    0.7196E+03,              !- Property Value 40
    0.7202E+03,              !- Property Value 41
    0.7210E+03,              !- Property Value 42
    0.7218E+03,              !- Property Value 43
    0.7227E+03,              !- Property Value 44
    0.7236E+03,              !- Property Value 45
    0.7246E+03,              !- Property Value 46
    0.7257E+03,              !- Property Value 47
    0.7268E+03,              !- Property Value 48
    0.7280E+03,              !- Property Value 49
    0.7293E+03,              !- Property Value 50
    0.7305E+03,              !- Property Value 51
    0.7318E+03,              !- Property Value 52
    0.7332E+03,              !- Property Value 53
    0.7346E+03,              !- Property Value 54
    0.7360E+03,              !- Property Value 55
    0.7374E+03,              !- Property Value 56
    0.7389E+03,              !- Property Value 57
    0.7404E+03,              !- Property Value 58
    0.7419E+03,              !- Property Value 59
    0.7434E+03,              !- Property Value 60
    0.7450E+03,              !- Property Value 61
    0.7465E+03,              !- Property Value 62
    0.7481E+03,              !- Property Value 63
    0.7497E+03,              !- Property Value 64
    0.7514E+03,              !- Property Value 65
    0.7688E+03,              !- Property Value 66
    0.7851E+03,              !- Property Value 67
    0.8015E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.4050E+06,              !- Property Value 21
    0.4065E+06,              !- Property Value 22
    0.4080E+06,              !- Property Value 23
    0.4095E+06,              !- Property Value 24
    0.4109E+06,              !- Property Value 25
    0.4124E+06,              !- Property Value 26
    0.4138E+06,              !- Property Value 27
    0.4153E+06,              !- Property Value 28
    0.4167E+06,              !- Property Value 29
    0.4182E+06,              !- Property Value 30
    0.4196E+06,              !- Property Value 31
    0.4211E+06,              !- Property Value 32
    0.4225E+06,              !- Property Value 33
    0.4240E+06,              !- Property Value 34
    0.4254E+06,              !- Property Value 35
    0.4269E+06,              !- Property Value 36
    0.4283E+06,              !- Property Value 37
    0.4297E+06,              !- Property Value 38
    0.4312E+06,              !- Property Value 39
    0.4326E+06,              !- Property Value 40
    0.4341E+06,              !- Property Value 41
    0.4355E+06,              !- Property Value 42
    0.4370E+06,              !- Property Value 43
    0.4384E+06,              !- Property Value 44
    0.4399E+06,              !- Property Value 45
    0.4414E+06,              !- Property Value 46
    0.4429E+06,              !- Property Value 47
    0.4445E+06,              !- Property Value 48
    0.4460E+06,              !- Property Value 49
    0.4476E+06,              !- Property Value 50
    0.4492E+06,              !- Property Value 51
    0.4508E+06,              !- Property Value 52
    0.4523E+06,              !- Property Value 53
    0.4539E+06,              !- Property Value 54
    0.4555E+06,              !- Property Value 55
    0.4571E+06,              !- Property Value 56
    0.4587E+06,              !- Property Value 57
    0.4602E+06,              !- Property Value 58
    0.4618E+06,              !- Property Value 59
    0.4634E+06,              !- Property Value 60
    0.4650E+06,              !- Property Value 61
    0.4666E+06,              !- Property Value 62
    0.4682E+06,              !- Property Value 63
    0.4699E+06,              !- Property Value 64
    0.4715E+06,              !- Property Value 65
    0.4883E+06,              !- Property Value 66
    0.5039E+06,              !- Property Value 67
    0.5198E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.2123E+02,              !- Property Value 21
    0.2100E+02,              !- Property Value 22
    0.2078E+02,              !- Property Value 23
    0.2057E+02,              !- Property Value 24
    0.2036E+02,              !- Property Value 25
    0.2016E+02,              !- Property Value 26
    0.1996E+02,              !- Property Value 27
    0.1977E+02,              !- Property Value 28
    0.1958E+02,              !- Property Value 29
    0.1940E+02,              !- Property Value 30
    0.1923E+02,              !- Property Value 31
    0.1905E+02,              !- Property Value 32
    0.1888E+02,              !- Property Value 33
    0.1872E+02,              !- Property Value 34
    0.1856E+02,              !- Property Value 35
    0.1840E+02,              !- Property Value 36
    0.1825E+02,              !- Property Value 37
    0.1809E+02,              !- Property Value 38
    0.1795E+02,              !- Property Value 39
    0.1780E+02,              !- Property Value 40
    0.1766E+02,              !- Property Value 41
    0.1752E+02,              !- Property Value 42
    0.1738E+02,              !- Property Value 43
    0.1725E+02,              !- Property Value 44
    0.1712E+02,              !- Property Value 45
    0.1699E+02,              !- Property Value 46
    0.1685E+02,              !- Property Value 47
    0.1672E+02,              !- Property Value 48
    0.1659E+02,              !- Property Value 49
    0.1646E+02,              !- Property Value 50
    0.1633E+02,              !- Property Value 51
    0.1621E+02,              !- Property Value 52
    0.1609E+02,              !- Property Value 53
    0.1597E+02,              !- Property Value 54
    0.1585E+02,              !- Property Value 55
    0.1574E+02,              !- Property Value 56
    0.1562E+02,              !- Property Value 57
    0.1551E+02,              !- Property Value 58
    0.1540E+02,              !- Property Value 59
    0.1530E+02,              !- Property Value 60
    0.1519E+02,              !- Property Value 61
    0.1508E+02,              !- Property Value 62
    0.1498E+02,              !- Property Value 63
    0.1488E+02,              !- Property Value 64
    0.1478E+02,              !- Property Value 65
    0.1383E+02,              !- Property Value 66
    0.1308E+02,              !- Property Value 67
    0.1242E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.7390E+03,              !- Property Value 21
    0.7360E+03,              !- Property Value 22
    0.7334E+03,              !- Property Value 23
    0.7313E+03,              !- Property Value 24
    0.7294E+03,              !- Property Value 25
    0.7278E+03,              !- Property Value 26
    0.7265E+03,              !- Property Value 27
    0.7254E+03,              !- Property Value 28
    0.7246E+03,              !- Property Value 29
    0.7239E+03,              !- Property Value 30
    0.7233E+03,              !- Property Value 31
    0.7229E+03,              !- Property Value 32
    0.7227E+03,              !- Property Value 33
    0.7226E+03,              !- Property Value 34
    0.7226E+03,              !- Property Value 35
    0.7227E+03,              !- Property Value 36
    0.7229E+03,              !- Property Value 37
    0.7232E+03,              !- Property Value 38
    0.7235E+03,              !- Property Value 39
    0.7240E+03,              !- Property Value 40
    0.7246E+03,              !- Property Value 41
    0.7252E+03,              !- Property Value 42
    0.7258E+03,              !- Property Value 43
    0.7266E+03,              !- Property Value 44
    0.7274E+03,              !- Property Value 45
    0.7282E+03,              !- Property Value 46
    0.7292E+03,              !- Property Value 47
    0.7302E+03,              !- Property Value 48
    0.7313E+03,              !- Property Value 49
    0.7324E+03,              !- Property Value 50
    0.7336E+03,              !- Property Value 51
    0.7348E+03,              !- Property Value 52
    0.7361E+03,              !- Property Value 53
    0.7374E+03,              !- Property Value 54
    0.7387E+03,              !- Property Value 55
    0.7400E+03,              !- Property Value 56
    0.7414E+03,              !- Property Value 57
    0.7428E+03,              !- Property Value 58
    0.7443E+03,              !- Property Value 59
    0.7458E+03,              !- Property Value 60
    0.7472E+03,              !- Property Value 61
    0.7488E+03,              !- Property Value 62
    0.7503E+03,              !- Property Value 63
    0.7518E+03,              !- Property Value 64
    0.7534E+03,              !- Property Value 65
    0.7704E+03,              !- Property Value 66
    0.7864E+03,              !- Property Value 67
    0.8026E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.4058E+06,              !- Property Value 22
    0.4073E+06,              !- Property Value 23
    0.4088E+06,              !- Property Value 24
    0.4102E+06,              !- Property Value 25
    0.4117E+06,              !- Property Value 26
    0.4132E+06,              !- Property Value 27
    0.4147E+06,              !- Property Value 28
    0.4161E+06,              !- Property Value 29
    0.4176E+06,              !- Property Value 30
    0.4190E+06,              !- Property Value 31
    0.4205E+06,              !- Property Value 32
    0.4220E+06,              !- Property Value 33
    0.4234E+06,              !- Property Value 34
    0.4249E+06,              !- Property Value 35
    0.4263E+06,              !- Property Value 36
    0.4278E+06,              !- Property Value 37
    0.4292E+06,              !- Property Value 38
    0.4307E+06,              !- Property Value 39
    0.4322E+06,              !- Property Value 40
    0.4336E+06,              !- Property Value 41
    0.4351E+06,              !- Property Value 42
    0.4365E+06,              !- Property Value 43
    0.4380E+06,              !- Property Value 44
    0.4395E+06,              !- Property Value 45
    0.4409E+06,              !- Property Value 46
    0.4425E+06,              !- Property Value 47
    0.4441E+06,              !- Property Value 48
    0.4456E+06,              !- Property Value 49
    0.4472E+06,              !- Property Value 50
    0.4488E+06,              !- Property Value 51
    0.4504E+06,              !- Property Value 52
    0.4520E+06,              !- Property Value 53
    0.4535E+06,              !- Property Value 54
    0.4551E+06,              !- Property Value 55
    0.4567E+06,              !- Property Value 56
    0.4583E+06,              !- Property Value 57
    0.4599E+06,              !- Property Value 58
    0.4615E+06,              !- Property Value 59
    0.4631E+06,              !- Property Value 60
    0.4647E+06,              !- Property Value 61
    0.4663E+06,              !- Property Value 62
    0.4679E+06,              !- Property Value 63
    0.4695E+06,              !- Property Value 64
    0.4712E+06,              !- Property Value 65
    0.4881E+06,              !- Property Value 66
    0.5037E+06,              !- Property Value 67
    0.5196E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.2260E+02,              !- Property Value 22
    0.2236E+02,              !- Property Value 23
    0.2212E+02,              !- Property Value 24
    0.2189E+02,              !- Property Value 25
    0.2167E+02,              !- Property Value 26
    0.2145E+02,              !- Property Value 27
    0.2124E+02,              !- Property Value 28
    0.2104E+02,              !- Property Value 29
    0.2084E+02,              !- Property Value 30
    0.2064E+02,              !- Property Value 31
    0.2045E+02,              !- Property Value 32
    0.2027E+02,              !- Property Value 33
    0.2009E+02,              !- Property Value 34
    0.1991E+02,              !- Property Value 35
    0.1974E+02,              !- Property Value 36
    0.1957E+02,              !- Property Value 37
    0.1940E+02,              !- Property Value 38
    0.1924E+02,              !- Property Value 39
    0.1908E+02,              !- Property Value 40
    0.1893E+02,              !- Property Value 41
    0.1878E+02,              !- Property Value 42
    0.1863E+02,              !- Property Value 43
    0.1848E+02,              !- Property Value 44
    0.1834E+02,              !- Property Value 45
    0.1820E+02,              !- Property Value 46
    0.1805E+02,              !- Property Value 47
    0.1791E+02,              !- Property Value 48
    0.1776E+02,              !- Property Value 49
    0.1762E+02,              !- Property Value 50
    0.1749E+02,              !- Property Value 51
    0.1735E+02,              !- Property Value 52
    0.1722E+02,              !- Property Value 53
    0.1709E+02,              !- Property Value 54
    0.1697E+02,              !- Property Value 55
    0.1684E+02,              !- Property Value 56
    0.1672E+02,              !- Property Value 57
    0.1660E+02,              !- Property Value 58
    0.1648E+02,              !- Property Value 59
    0.1636E+02,              !- Property Value 60
    0.1625E+02,              !- Property Value 61
    0.1614E+02,              !- Property Value 62
    0.1603E+02,              !- Property Value 63
    0.1592E+02,              !- Property Value 64
    0.1581E+02,              !- Property Value 65
    0.1479E+02,              !- Property Value 66
    0.1398E+02,              !- Property Value 67
    0.1327E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.7476E+03,              !- Property Value 22
    0.7443E+03,              !- Property Value 23
    0.7414E+03,              !- Property Value 24
    0.7390E+03,              !- Property Value 25
    0.7369E+03,              !- Property Value 26
    0.7351E+03,              !- Property Value 27
    0.7335E+03,              !- Property Value 28
    0.7323E+03,              !- Property Value 29
    0.7312E+03,              !- Property Value 30
    0.7303E+03,              !- Property Value 31
    0.7296E+03,              !- Property Value 32
    0.7291E+03,              !- Property Value 33
    0.7287E+03,              !- Property Value 34
    0.7284E+03,              !- Property Value 35
    0.7283E+03,              !- Property Value 36
    0.7283E+03,              !- Property Value 37
    0.7284E+03,              !- Property Value 38
    0.7286E+03,              !- Property Value 39
    0.7288E+03,              !- Property Value 40
    0.7292E+03,              !- Property Value 41
    0.7296E+03,              !- Property Value 42
    0.7302E+03,              !- Property Value 43
    0.7308E+03,              !- Property Value 44
    0.7314E+03,              !- Property Value 45
    0.7321E+03,              !- Property Value 46
    0.7330E+03,              !- Property Value 47
    0.7339E+03,              !- Property Value 48
    0.7348E+03,              !- Property Value 49
    0.7358E+03,              !- Property Value 50
    0.7369E+03,              !- Property Value 51
    0.7380E+03,              !- Property Value 52
    0.7392E+03,              !- Property Value 53
    0.7404E+03,              !- Property Value 54
    0.7416E+03,              !- Property Value 55
    0.7429E+03,              !- Property Value 56
    0.7442E+03,              !- Property Value 57
    0.7455E+03,              !- Property Value 58
    0.7469E+03,              !- Property Value 59
    0.7483E+03,              !- Property Value 60
    0.7497E+03,              !- Property Value 61
    0.7511E+03,              !- Property Value 62
    0.7526E+03,              !- Property Value 63
    0.7541E+03,              !- Property Value 64
    0.7556E+03,              !- Property Value 65
    0.7721E+03,              !- Property Value 66
    0.7878E+03,              !- Property Value 67
    0.8037E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.4065E+06,              !- Property Value 23
    0.4080E+06,              !- Property Value 24
    0.4095E+06,              !- Property Value 25
    0.4110E+06,              !- Property Value 26
    0.4125E+06,              !- Property Value 27
    0.4140E+06,              !- Property Value 28
    0.4155E+06,              !- Property Value 29
    0.4169E+06,              !- Property Value 30
    0.4184E+06,              !- Property Value 31
    0.4199E+06,              !- Property Value 32
    0.4214E+06,              !- Property Value 33
    0.4228E+06,              !- Property Value 34
    0.4243E+06,              !- Property Value 35
    0.4258E+06,              !- Property Value 36
    0.4273E+06,              !- Property Value 37
    0.4287E+06,              !- Property Value 38
    0.4302E+06,              !- Property Value 39
    0.4317E+06,              !- Property Value 40
    0.4331E+06,              !- Property Value 41
    0.4346E+06,              !- Property Value 42
    0.4361E+06,              !- Property Value 43
    0.4375E+06,              !- Property Value 44
    0.4390E+06,              !- Property Value 45
    0.4405E+06,              !- Property Value 46
    0.4421E+06,              !- Property Value 47
    0.4436E+06,              !- Property Value 48
    0.4452E+06,              !- Property Value 49
    0.4468E+06,              !- Property Value 50
    0.4484E+06,              !- Property Value 51
    0.4500E+06,              !- Property Value 52
    0.4516E+06,              !- Property Value 53
    0.4532E+06,              !- Property Value 54
    0.4547E+06,              !- Property Value 55
    0.4563E+06,              !- Property Value 56
    0.4579E+06,              !- Property Value 57
    0.4595E+06,              !- Property Value 58
    0.4611E+06,              !- Property Value 59
    0.4628E+06,              !- Property Value 60
    0.4644E+06,              !- Property Value 61
    0.4660E+06,              !- Property Value 62
    0.4676E+06,              !- Property Value 63
    0.4692E+06,              !- Property Value 64
    0.4708E+06,              !- Property Value 65
    0.4878E+06,              !- Property Value 66
    0.5034E+06,              !- Property Value 67
    0.5194E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.2404E+02,              !- Property Value 23
    0.2378E+02,              !- Property Value 24
    0.2353E+02,              !- Property Value 25
    0.2328E+02,              !- Property Value 26
    0.2304E+02,              !- Property Value 27
    0.2281E+02,              !- Property Value 28
    0.2258E+02,              !- Property Value 29
    0.2236E+02,              !- Property Value 30
    0.2215E+02,              !- Property Value 31
    0.2194E+02,              !- Property Value 32
    0.2174E+02,              !- Property Value 33
    0.2154E+02,              !- Property Value 34
    0.2134E+02,              !- Property Value 35
    0.2116E+02,              !- Property Value 36
    0.2097E+02,              !- Property Value 37
    0.2079E+02,              !- Property Value 38
    0.2061E+02,              !- Property Value 39
    0.2044E+02,              !- Property Value 40
    0.2027E+02,              !- Property Value 41
    0.2011E+02,              !- Property Value 42
    0.1995E+02,              !- Property Value 43
    0.1979E+02,              !- Property Value 44
    0.1963E+02,              !- Property Value 45
    0.1948E+02,              !- Property Value 46
    0.1932E+02,              !- Property Value 47
    0.1916E+02,              !- Property Value 48
    0.1901E+02,              !- Property Value 49
    0.1886E+02,              !- Property Value 50
    0.1871E+02,              !- Property Value 51
    0.1856E+02,              !- Property Value 52
    0.1842E+02,              !- Property Value 53
    0.1828E+02,              !- Property Value 54
    0.1814E+02,              !- Property Value 55
    0.1801E+02,              !- Property Value 56
    0.1788E+02,              !- Property Value 57
    0.1775E+02,              !- Property Value 58
    0.1762E+02,              !- Property Value 59
    0.1749E+02,              !- Property Value 60
    0.1737E+02,              !- Property Value 61
    0.1725E+02,              !- Property Value 62
    0.1713E+02,              !- Property Value 63
    0.1701E+02,              !- Property Value 64
    0.1689E+02,              !- Property Value 65
    0.1579E+02,              !- Property Value 66
    0.1493E+02,              !- Property Value 67
    0.1416E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.7566E+03,              !- Property Value 23
    0.7529E+03,              !- Property Value 24
    0.7497E+03,              !- Property Value 25
    0.7469E+03,              !- Property Value 26
    0.7446E+03,              !- Property Value 27
    0.7425E+03,              !- Property Value 28
    0.7407E+03,              !- Property Value 29
    0.7392E+03,              !- Property Value 30
    0.7380E+03,              !- Property Value 31
    0.7369E+03,              !- Property Value 32
    0.7360E+03,              !- Property Value 33
    0.7353E+03,              !- Property Value 34
    0.7348E+03,              !- Property Value 35
    0.7344E+03,              !- Property Value 36
    0.7341E+03,              !- Property Value 37
    0.7340E+03,              !- Property Value 38
    0.7340E+03,              !- Property Value 39
    0.7340E+03,              !- Property Value 40
    0.7342E+03,              !- Property Value 41
    0.7345E+03,              !- Property Value 42
    0.7348E+03,              !- Property Value 43
    0.7353E+03,              !- Property Value 44
    0.7358E+03,              !- Property Value 45
    0.7363E+03,              !- Property Value 46
    0.7370E+03,              !- Property Value 47
    0.7378E+03,              !- Property Value 48
    0.7386E+03,              !- Property Value 49
    0.7395E+03,              !- Property Value 50
    0.7404E+03,              !- Property Value 51
    0.7414E+03,              !- Property Value 52
    0.7425E+03,              !- Property Value 53
    0.7435E+03,              !- Property Value 54
    0.7447E+03,              !- Property Value 55
    0.7459E+03,              !- Property Value 56
    0.7471E+03,              !- Property Value 57
    0.7483E+03,              !- Property Value 58
    0.7496E+03,              !- Property Value 59
    0.7509E+03,              !- Property Value 60
    0.7523E+03,              !- Property Value 61
    0.7536E+03,              !- Property Value 62
    0.7550E+03,              !- Property Value 63
    0.7565E+03,              !- Property Value 64
    0.7579E+03,              !- Property Value 65
    0.7739E+03,              !- Property Value 66
    0.7892E+03,              !- Property Value 67
    0.8049E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6026E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.4072E+06,              !- Property Value 24
    0.4087E+06,              !- Property Value 25
    0.4102E+06,              !- Property Value 26
    0.4118E+06,              !- Property Value 27
    0.4133E+06,              !- Property Value 28
    0.4148E+06,              !- Property Value 29
    0.4163E+06,              !- Property Value 30
    0.4178E+06,              !- Property Value 31
    0.4193E+06,              !- Property Value 32
    0.4207E+06,              !- Property Value 33
    0.4222E+06,              !- Property Value 34
    0.4237E+06,              !- Property Value 35
    0.4252E+06,              !- Property Value 36
    0.4267E+06,              !- Property Value 37
    0.4282E+06,              !- Property Value 38
    0.4296E+06,              !- Property Value 39
    0.4311E+06,              !- Property Value 40
    0.4326E+06,              !- Property Value 41
    0.4341E+06,              !- Property Value 42
    0.4356E+06,              !- Property Value 43
    0.4370E+06,              !- Property Value 44
    0.4385E+06,              !- Property Value 45
    0.4400E+06,              !- Property Value 46
    0.4416E+06,              !- Property Value 47
    0.4432E+06,              !- Property Value 48
    0.4448E+06,              !- Property Value 49
    0.4464E+06,              !- Property Value 50
    0.4479E+06,              !- Property Value 51
    0.4495E+06,              !- Property Value 52
    0.4511E+06,              !- Property Value 53
    0.4527E+06,              !- Property Value 54
    0.4543E+06,              !- Property Value 55
    0.4559E+06,              !- Property Value 56
    0.4576E+06,              !- Property Value 57
    0.4592E+06,              !- Property Value 58
    0.4608E+06,              !- Property Value 59
    0.4624E+06,              !- Property Value 60
    0.4640E+06,              !- Property Value 61
    0.4656E+06,              !- Property Value 62
    0.4672E+06,              !- Property Value 63
    0.4689E+06,              !- Property Value 64
    0.4705E+06,              !- Property Value 65
    0.4875E+06,              !- Property Value 66
    0.5032E+06,              !- Property Value 67
    0.5191E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6026E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.2556E+02,              !- Property Value 24
    0.2528E+02,              !- Property Value 25
    0.2500E+02,              !- Property Value 26
    0.2474E+02,              !- Property Value 27
    0.2448E+02,              !- Property Value 28
    0.2423E+02,              !- Property Value 29
    0.2399E+02,              !- Property Value 30
    0.2375E+02,              !- Property Value 31
    0.2352E+02,              !- Property Value 32
    0.2330E+02,              !- Property Value 33
    0.2308E+02,              !- Property Value 34
    0.2287E+02,              !- Property Value 35
    0.2266E+02,              !- Property Value 36
    0.2246E+02,              !- Property Value 37
    0.2227E+02,              !- Property Value 38
    0.2207E+02,              !- Property Value 39
    0.2188E+02,              !- Property Value 40
    0.2170E+02,              !- Property Value 41
    0.2152E+02,              !- Property Value 42
    0.2134E+02,              !- Property Value 43
    0.2117E+02,              !- Property Value 44
    0.2100E+02,              !- Property Value 45
    0.2084E+02,              !- Property Value 46
    0.2066E+02,              !- Property Value 47
    0.2049E+02,              !- Property Value 48
    0.2032E+02,              !- Property Value 49
    0.2016E+02,              !- Property Value 50
    0.2000E+02,              !- Property Value 51
    0.1984E+02,              !- Property Value 52
    0.1969E+02,              !- Property Value 53
    0.1954E+02,              !- Property Value 54
    0.1939E+02,              !- Property Value 55
    0.1924E+02,              !- Property Value 56
    0.1910E+02,              !- Property Value 57
    0.1896E+02,              !- Property Value 58
    0.1882E+02,              !- Property Value 59
    0.1868E+02,              !- Property Value 60
    0.1855E+02,              !- Property Value 61
    0.1842E+02,              !- Property Value 62
    0.1829E+02,              !- Property Value 63
    0.1816E+02,              !- Property Value 64
    0.1804E+02,              !- Property Value 65
    0.1685E+02,              !- Property Value 66
    0.1592E+02,              !- Property Value 67
    0.1510E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6026E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.7658E+03,              !- Property Value 24
    0.7617E+03,              !- Property Value 25
    0.7582E+03,              !- Property Value 26
    0.7551E+03,              !- Property Value 27
    0.7524E+03,              !- Property Value 28
    0.7501E+03,              !- Property Value 29
    0.7481E+03,              !- Property Value 30
    0.7464E+03,              !- Property Value 31
    0.7449E+03,              !- Property Value 32
    0.7437E+03,              !- Property Value 33
    0.7426E+03,              !- Property Value 34
    0.7418E+03,              !- Property Value 35
    0.7411E+03,              !- Property Value 36
    0.7405E+03,              !- Property Value 37
    0.7401E+03,              !- Property Value 38
    0.7398E+03,              !- Property Value 39
    0.7397E+03,              !- Property Value 40
    0.7396E+03,              !- Property Value 41
    0.7397E+03,              !- Property Value 42
    0.7399E+03,              !- Property Value 43
    0.7401E+03,              !- Property Value 44
    0.7404E+03,              !- Property Value 45
    0.7409E+03,              !- Property Value 46
    0.7414E+03,              !- Property Value 47
    0.7420E+03,              !- Property Value 48
    0.7426E+03,              !- Property Value 49
    0.7434E+03,              !- Property Value 50
    0.7442E+03,              !- Property Value 51
    0.7451E+03,              !- Property Value 52
    0.7460E+03,              !- Property Value 53
    0.7470E+03,              !- Property Value 54
    0.7480E+03,              !- Property Value 55
    0.7491E+03,              !- Property Value 56
    0.7502E+03,              !- Property Value 57
    0.7513E+03,              !- Property Value 58
    0.7525E+03,              !- Property Value 59
    0.7538E+03,              !- Property Value 60
    0.7550E+03,              !- Property Value 61
    0.7563E+03,              !- Property Value 62
    0.7576E+03,              !- Property Value 63
    0.7590E+03,              !- Property Value 64
    0.7604E+03,              !- Property Value 65
    0.7757E+03,              !- Property Value 66
    0.7907E+03,              !- Property Value 67
    0.8062E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6409E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.4079E+06,              !- Property Value 25
    0.4094E+06,              !- Property Value 26
    0.4110E+06,              !- Property Value 27
    0.4125E+06,              !- Property Value 28
    0.4140E+06,              !- Property Value 29
    0.4155E+06,              !- Property Value 30
    0.4171E+06,              !- Property Value 31
    0.4186E+06,              !- Property Value 32
    0.4201E+06,              !- Property Value 33
    0.4216E+06,              !- Property Value 34
    0.4231E+06,              !- Property Value 35
    0.4246E+06,              !- Property Value 36
    0.4261E+06,              !- Property Value 37
    0.4276E+06,              !- Property Value 38
    0.4291E+06,              !- Property Value 39
    0.4305E+06,              !- Property Value 40
    0.4320E+06,              !- Property Value 41
    0.4335E+06,              !- Property Value 42
    0.4350E+06,              !- Property Value 43
    0.4365E+06,              !- Property Value 44
    0.4380E+06,              !- Property Value 45
    0.4395E+06,              !- Property Value 46
    0.4411E+06,              !- Property Value 47
    0.4427E+06,              !- Property Value 48
    0.4443E+06,              !- Property Value 49
    0.4459E+06,              !- Property Value 50
    0.4475E+06,              !- Property Value 51
    0.4491E+06,              !- Property Value 52
    0.4507E+06,              !- Property Value 53
    0.4523E+06,              !- Property Value 54
    0.4539E+06,              !- Property Value 55
    0.4555E+06,              !- Property Value 56
    0.4571E+06,              !- Property Value 57
    0.4588E+06,              !- Property Value 58
    0.4604E+06,              !- Property Value 59
    0.4620E+06,              !- Property Value 60
    0.4636E+06,              !- Property Value 61
    0.4652E+06,              !- Property Value 62
    0.4669E+06,              !- Property Value 63
    0.4685E+06,              !- Property Value 64
    0.4701E+06,              !- Property Value 65
    0.4872E+06,              !- Property Value 66
    0.5029E+06,              !- Property Value 67
    0.5189E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6409E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.2715E+02,              !- Property Value 25
    0.2685E+02,              !- Property Value 26
    0.2655E+02,              !- Property Value 27
    0.2627E+02,              !- Property Value 28
    0.2599E+02,              !- Property Value 29
    0.2572E+02,              !- Property Value 30
    0.2546E+02,              !- Property Value 31
    0.2521E+02,              !- Property Value 32
    0.2497E+02,              !- Property Value 33
    0.2473E+02,              !- Property Value 34
    0.2449E+02,              !- Property Value 35
    0.2427E+02,              !- Property Value 36
    0.2405E+02,              !- Property Value 37
    0.2383E+02,              !- Property Value 38
    0.2362E+02,              !- Property Value 39
    0.2341E+02,              !- Property Value 40
    0.2321E+02,              !- Property Value 41
    0.2302E+02,              !- Property Value 42
    0.2282E+02,              !- Property Value 43
    0.2264E+02,              !- Property Value 44
    0.2245E+02,              !- Property Value 45
    0.2227E+02,              !- Property Value 46
    0.2208E+02,              !- Property Value 47
    0.2190E+02,              !- Property Value 48
    0.2172E+02,              !- Property Value 49
    0.2154E+02,              !- Property Value 50
    0.2136E+02,              !- Property Value 51
    0.2119E+02,              !- Property Value 52
    0.2103E+02,              !- Property Value 53
    0.2086E+02,              !- Property Value 54
    0.2070E+02,              !- Property Value 55
    0.2054E+02,              !- Property Value 56
    0.2039E+02,              !- Property Value 57
    0.2024E+02,              !- Property Value 58
    0.2009E+02,              !- Property Value 59
    0.1994E+02,              !- Property Value 60
    0.1980E+02,              !- Property Value 61
    0.1965E+02,              !- Property Value 62
    0.1951E+02,              !- Property Value 63
    0.1938E+02,              !- Property Value 64
    0.1924E+02,              !- Property Value 65
    0.1797E+02,              !- Property Value 66
    0.1697E+02,              !- Property Value 67
    0.1608E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6409E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.7753E+03,              !- Property Value 25
    0.7708E+03,              !- Property Value 26
    0.7669E+03,              !- Property Value 27
    0.7635E+03,              !- Property Value 28
    0.7606E+03,              !- Property Value 29
    0.7580E+03,              !- Property Value 30
    0.7557E+03,              !- Property Value 31
    0.7537E+03,              !- Property Value 32
    0.7521E+03,              !- Property Value 33
    0.7506E+03,              !- Property Value 34
    0.7494E+03,              !- Property Value 35
    0.7483E+03,              !- Property Value 36
    0.7475E+03,              !- Property Value 37
    0.7468E+03,              !- Property Value 38
    0.7462E+03,              !- Property Value 39
    0.7458E+03,              !- Property Value 40
    0.7455E+03,              !- Property Value 41
    0.7453E+03,              !- Property Value 42
    0.7453E+03,              !- Property Value 43
    0.7453E+03,              !- Property Value 44
    0.7455E+03,              !- Property Value 45
    0.7457E+03,              !- Property Value 46
    0.7461E+03,              !- Property Value 47
    0.7465E+03,              !- Property Value 48
    0.7470E+03,              !- Property Value 49
    0.7476E+03,              !- Property Value 50
    0.7482E+03,              !- Property Value 51
    0.7490E+03,              !- Property Value 52
    0.7498E+03,              !- Property Value 53
    0.7506E+03,              !- Property Value 54
    0.7515E+03,              !- Property Value 55
    0.7525E+03,              !- Property Value 56
    0.7535E+03,              !- Property Value 57
    0.7545E+03,              !- Property Value 58
    0.7556E+03,              !- Property Value 59
    0.7568E+03,              !- Property Value 60
    0.7580E+03,              !- Property Value 61
    0.7592E+03,              !- Property Value 62
    0.7604E+03,              !- Property Value 63
    0.7617E+03,              !- Property Value 64
    0.7630E+03,              !- Property Value 65
    0.7777E+03,              !- Property Value 66
    0.7924E+03,              !- Property Value 67
    0.8075E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6809E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.4086E+06,              !- Property Value 26
    0.4101E+06,              !- Property Value 27
    0.4117E+06,              !- Property Value 28
    0.4132E+06,              !- Property Value 29
    0.4148E+06,              !- Property Value 30
    0.4163E+06,              !- Property Value 31
    0.4178E+06,              !- Property Value 32
    0.4194E+06,              !- Property Value 33
    0.4209E+06,              !- Property Value 34
    0.4224E+06,              !- Property Value 35
    0.4239E+06,              !- Property Value 36
    0.4254E+06,              !- Property Value 37
    0.4269E+06,              !- Property Value 38
    0.4284E+06,              !- Property Value 39
    0.4299E+06,              !- Property Value 40
    0.4314E+06,              !- Property Value 41
    0.4329E+06,              !- Property Value 42
    0.4345E+06,              !- Property Value 43
    0.4360E+06,              !- Property Value 44
    0.4375E+06,              !- Property Value 45
    0.4390E+06,              !- Property Value 46
    0.4406E+06,              !- Property Value 47
    0.4422E+06,              !- Property Value 48
    0.4438E+06,              !- Property Value 49
    0.4454E+06,              !- Property Value 50
    0.4470E+06,              !- Property Value 51
    0.4486E+06,              !- Property Value 52
    0.4502E+06,              !- Property Value 53
    0.4519E+06,              !- Property Value 54
    0.4535E+06,              !- Property Value 55
    0.4551E+06,              !- Property Value 56
    0.4567E+06,              !- Property Value 57
    0.4583E+06,              !- Property Value 58
    0.4600E+06,              !- Property Value 59
    0.4616E+06,              !- Property Value 60
    0.4632E+06,              !- Property Value 61
    0.4648E+06,              !- Property Value 62
    0.4665E+06,              !- Property Value 63
    0.4681E+06,              !- Property Value 64
    0.4698E+06,              !- Property Value 65
    0.4869E+06,              !- Property Value 66
    0.5026E+06,              !- Property Value 67
    0.5186E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6809E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.2882E+02,              !- Property Value 26
    0.2849E+02,              !- Property Value 27
    0.2818E+02,              !- Property Value 28
    0.2787E+02,              !- Property Value 29
    0.2757E+02,              !- Property Value 30
    0.2729E+02,              !- Property Value 31
    0.2701E+02,              !- Property Value 32
    0.2674E+02,              !- Property Value 33
    0.2648E+02,              !- Property Value 34
    0.2622E+02,              !- Property Value 35
    0.2597E+02,              !- Property Value 36
    0.2573E+02,              !- Property Value 37
    0.2549E+02,              !- Property Value 38
    0.2526E+02,              !- Property Value 39
    0.2504E+02,              !- Property Value 40
    0.2482E+02,              !- Property Value 41
    0.2460E+02,              !- Property Value 42
    0.2439E+02,              !- Property Value 43
    0.2419E+02,              !- Property Value 44
    0.2399E+02,              !- Property Value 45
    0.2379E+02,              !- Property Value 46
    0.2359E+02,              !- Property Value 47
    0.2338E+02,              !- Property Value 48
    0.2319E+02,              !- Property Value 49
    0.2300E+02,              !- Property Value 50
    0.2281E+02,              !- Property Value 51
    0.2262E+02,              !- Property Value 52
    0.2244E+02,              !- Property Value 53
    0.2226E+02,              !- Property Value 54
    0.2209E+02,              !- Property Value 55
    0.2192E+02,              !- Property Value 56
    0.2175E+02,              !- Property Value 57
    0.2159E+02,              !- Property Value 58
    0.2142E+02,              !- Property Value 59
    0.2127E+02,              !- Property Value 60
    0.2111E+02,              !- Property Value 61
    0.2096E+02,              !- Property Value 62
    0.2081E+02,              !- Property Value 63
    0.2066E+02,              !- Property Value 64
    0.2051E+02,              !- Property Value 65
    0.1914E+02,              !- Property Value 66
    0.1807E+02,              !- Property Value 67
    0.1712E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6809E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.7852E+03,              !- Property Value 26
    0.7803E+03,              !- Property Value 27
    0.7760E+03,              !- Property Value 28
    0.7722E+03,              !- Property Value 29
    0.7689E+03,              !- Property Value 30
    0.7660E+03,              !- Property Value 31
    0.7635E+03,              !- Property Value 32
    0.7613E+03,              !- Property Value 33
    0.7594E+03,              !- Property Value 34
    0.7577E+03,              !- Property Value 35
    0.7563E+03,              !- Property Value 36
    0.7550E+03,              !- Property Value 37
    0.7540E+03,              !- Property Value 38
    0.7531E+03,              !- Property Value 39
    0.7524E+03,              !- Property Value 40
    0.7519E+03,              !- Property Value 41
    0.7515E+03,              !- Property Value 42
    0.7512E+03,              !- Property Value 43
    0.7510E+03,              !- Property Value 44
    0.7509E+03,              !- Property Value 45
    0.7510E+03,              !- Property Value 46
    0.7511E+03,              !- Property Value 47
    0.7513E+03,              !- Property Value 48
    0.7517E+03,              !- Property Value 49
    0.7521E+03,              !- Property Value 50
    0.7526E+03,              !- Property Value 51
    0.7532E+03,              !- Property Value 52
    0.7538E+03,              !- Property Value 53
    0.7545E+03,              !- Property Value 54
    0.7553E+03,              !- Property Value 55
    0.7561E+03,              !- Property Value 56
    0.7570E+03,              !- Property Value 57
    0.7580E+03,              !- Property Value 58
    0.7590E+03,              !- Property Value 59
    0.7600E+03,              !- Property Value 60
    0.7611E+03,              !- Property Value 61
    0.7622E+03,              !- Property Value 62
    0.7634E+03,              !- Property Value 63
    0.7645E+03,              !- Property Value 64
    0.7658E+03,              !- Property Value 65
    0.7799E+03,              !- Property Value 66
    0.7941E+03,              !- Property Value 67
    0.8089E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7229E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.4092E+06,              !- Property Value 27
    0.4108E+06,              !- Property Value 28
    0.4124E+06,              !- Property Value 29
    0.4139E+06,              !- Property Value 30
    0.4155E+06,              !- Property Value 31
    0.4171E+06,              !- Property Value 32
    0.4186E+06,              !- Property Value 33
    0.4201E+06,              !- Property Value 34
    0.4217E+06,              !- Property Value 35
    0.4232E+06,              !- Property Value 36
    0.4247E+06,              !- Property Value 37
    0.4263E+06,              !- Property Value 38
    0.4278E+06,              !- Property Value 39
    0.4293E+06,              !- Property Value 40
    0.4308E+06,              !- Property Value 41
    0.4323E+06,              !- Property Value 42
    0.4339E+06,              !- Property Value 43
    0.4354E+06,              !- Property Value 44
    0.4369E+06,              !- Property Value 45
    0.4384E+06,              !- Property Value 46
    0.4400E+06,              !- Property Value 47
    0.4416E+06,              !- Property Value 48
    0.4433E+06,              !- Property Value 49
    0.4449E+06,              !- Property Value 50
    0.4465E+06,              !- Property Value 51
    0.4481E+06,              !- Property Value 52
    0.4497E+06,              !- Property Value 53
    0.4514E+06,              !- Property Value 54
    0.4530E+06,              !- Property Value 55
    0.4546E+06,              !- Property Value 56
    0.4563E+06,              !- Property Value 57
    0.4579E+06,              !- Property Value 58
    0.4595E+06,              !- Property Value 59
    0.4612E+06,              !- Property Value 60
    0.4628E+06,              !- Property Value 61
    0.4644E+06,              !- Property Value 62
    0.4661E+06,              !- Property Value 63
    0.4677E+06,              !- Property Value 64
    0.4694E+06,              !- Property Value 65
    0.4865E+06,              !- Property Value 66
    0.5023E+06,              !- Property Value 67
    0.5184E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7229E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.3057E+02,              !- Property Value 27
    0.3022E+02,              !- Property Value 28
    0.2988E+02,              !- Property Value 29
    0.2955E+02,              !- Property Value 30
    0.2923E+02,              !- Property Value 31
    0.2893E+02,              !- Property Value 32
    0.2863E+02,              !- Property Value 33
    0.2834E+02,              !- Property Value 34
    0.2806E+02,              !- Property Value 35
    0.2778E+02,              !- Property Value 36
    0.2752E+02,              !- Property Value 37
    0.2726E+02,              !- Property Value 38
    0.2701E+02,              !- Property Value 39
    0.2676E+02,              !- Property Value 40
    0.2652E+02,              !- Property Value 41
    0.2629E+02,              !- Property Value 42
    0.2606E+02,              !- Property Value 43
    0.2583E+02,              !- Property Value 44
    0.2561E+02,              !- Property Value 45
    0.2540E+02,              !- Property Value 46
    0.2518E+02,              !- Property Value 47
    0.2496E+02,              !- Property Value 48
    0.2474E+02,              !- Property Value 49
    0.2454E+02,              !- Property Value 50
    0.2433E+02,              !- Property Value 51
    0.2413E+02,              !- Property Value 52
    0.2393E+02,              !- Property Value 53
    0.2374E+02,              !- Property Value 54
    0.2355E+02,              !- Property Value 55
    0.2337E+02,              !- Property Value 56
    0.2319E+02,              !- Property Value 57
    0.2301E+02,              !- Property Value 58
    0.2283E+02,              !- Property Value 59
    0.2266E+02,              !- Property Value 60
    0.2250E+02,              !- Property Value 61
    0.2233E+02,              !- Property Value 62
    0.2217E+02,              !- Property Value 63
    0.2201E+02,              !- Property Value 64
    0.2185E+02,              !- Property Value 65
    0.2037E+02,              !- Property Value 66
    0.1922E+02,              !- Property Value 67
    0.1821E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7229E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.7954E+03,              !- Property Value 27
    0.7900E+03,              !- Property Value 28
    0.7853E+03,              !- Property Value 29
    0.7812E+03,              !- Property Value 30
    0.7775E+03,              !- Property Value 31
    0.7743E+03,              !- Property Value 32
    0.7715E+03,              !- Property Value 33
    0.7690E+03,              !- Property Value 34
    0.7669E+03,              !- Property Value 35
    0.7650E+03,              !- Property Value 36
    0.7633E+03,              !- Property Value 37
    0.7619E+03,              !- Property Value 38
    0.7607E+03,              !- Property Value 39
    0.7597E+03,              !- Property Value 40
    0.7588E+03,              !- Property Value 41
    0.7581E+03,              !- Property Value 42
    0.7575E+03,              !- Property Value 43
    0.7571E+03,              !- Property Value 44
    0.7568E+03,              !- Property Value 45
    0.7566E+03,              !- Property Value 46
    0.7565E+03,              !- Property Value 47
    0.7566E+03,              !- Property Value 48
    0.7567E+03,              !- Property Value 49
    0.7569E+03,              !- Property Value 50
    0.7573E+03,              !- Property Value 51
    0.7577E+03,              !- Property Value 52
    0.7582E+03,              !- Property Value 53
    0.7587E+03,              !- Property Value 54
    0.7594E+03,              !- Property Value 55
    0.7601E+03,              !- Property Value 56
    0.7608E+03,              !- Property Value 57
    0.7616E+03,              !- Property Value 58
    0.7625E+03,              !- Property Value 59
    0.7634E+03,              !- Property Value 60
    0.7644E+03,              !- Property Value 61
    0.7654E+03,              !- Property Value 62
    0.7665E+03,              !- Property Value 63
    0.7676E+03,              !- Property Value 64
    0.7687E+03,              !- Property Value 65
    0.7821E+03,              !- Property Value 66
    0.7958E+03,              !- Property Value 67
    0.8104E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7667E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.4099E+06,              !- Property Value 28
    0.4115E+06,              !- Property Value 29
    0.4131E+06,              !- Property Value 30
    0.4146E+06,              !- Property Value 31
    0.4162E+06,              !- Property Value 32
    0.4178E+06,              !- Property Value 33
    0.4193E+06,              !- Property Value 34
    0.4209E+06,              !- Property Value 35
    0.4225E+06,              !- Property Value 36
    0.4240E+06,              !- Property Value 37
    0.4255E+06,              !- Property Value 38
    0.4271E+06,              !- Property Value 39
    0.4286E+06,              !- Property Value 40
    0.4302E+06,              !- Property Value 41
    0.4317E+06,              !- Property Value 42
    0.4332E+06,              !- Property Value 43
    0.4347E+06,              !- Property Value 44
    0.4363E+06,              !- Property Value 45
    0.4378E+06,              !- Property Value 46
    0.4394E+06,              !- Property Value 47
    0.4411E+06,              !- Property Value 48
    0.4427E+06,              !- Property Value 49
    0.4443E+06,              !- Property Value 50
    0.4460E+06,              !- Property Value 51
    0.4476E+06,              !- Property Value 52
    0.4492E+06,              !- Property Value 53
    0.4509E+06,              !- Property Value 54
    0.4525E+06,              !- Property Value 55
    0.4541E+06,              !- Property Value 56
    0.4558E+06,              !- Property Value 57
    0.4574E+06,              !- Property Value 58
    0.4591E+06,              !- Property Value 59
    0.4607E+06,              !- Property Value 60
    0.4623E+06,              !- Property Value 61
    0.4640E+06,              !- Property Value 62
    0.4656E+06,              !- Property Value 63
    0.4673E+06,              !- Property Value 64
    0.4689E+06,              !- Property Value 65
    0.4862E+06,              !- Property Value 66
    0.5020E+06,              !- Property Value 67
    0.5181E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7667E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.3241E+02,              !- Property Value 28
    0.3203E+02,              !- Property Value 29
    0.3167E+02,              !- Property Value 30
    0.3131E+02,              !- Property Value 31
    0.3097E+02,              !- Property Value 32
    0.3064E+02,              !- Property Value 33
    0.3032E+02,              !- Property Value 34
    0.3001E+02,              !- Property Value 35
    0.2971E+02,              !- Property Value 36
    0.2942E+02,              !- Property Value 37
    0.2913E+02,              !- Property Value 38
    0.2886E+02,              !- Property Value 39
    0.2859E+02,              !- Property Value 40
    0.2833E+02,              !- Property Value 41
    0.2807E+02,              !- Property Value 42
    0.2782E+02,              !- Property Value 43
    0.2758E+02,              !- Property Value 44
    0.2734E+02,              !- Property Value 45
    0.2710E+02,              !- Property Value 46
    0.2686E+02,              !- Property Value 47
    0.2662E+02,              !- Property Value 48
    0.2639E+02,              !- Property Value 49
    0.2616E+02,              !- Property Value 50
    0.2594E+02,              !- Property Value 51
    0.2572E+02,              !- Property Value 52
    0.2551E+02,              !- Property Value 53
    0.2530E+02,              !- Property Value 54
    0.2510E+02,              !- Property Value 55
    0.2490E+02,              !- Property Value 56
    0.2470E+02,              !- Property Value 57
    0.2451E+02,              !- Property Value 58
    0.2432E+02,              !- Property Value 59
    0.2414E+02,              !- Property Value 60
    0.2396E+02,              !- Property Value 61
    0.2378E+02,              !- Property Value 62
    0.2360E+02,              !- Property Value 63
    0.2343E+02,              !- Property Value 64
    0.2326E+02,              !- Property Value 65
    0.2167E+02,              !- Property Value 66
    0.2043E+02,              !- Property Value 67
    0.1935E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7667E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.8061E+03,              !- Property Value 28
    0.8001E+03,              !- Property Value 29
    0.7950E+03,              !- Property Value 30
    0.7904E+03,              !- Property Value 31
    0.7864E+03,              !- Property Value 32
    0.7829E+03,              !- Property Value 33
    0.7797E+03,              !- Property Value 34
    0.7770E+03,              !- Property Value 35
    0.7746E+03,              !- Property Value 36
    0.7724E+03,              !- Property Value 37
    0.7706E+03,              !- Property Value 38
    0.7689E+03,              !- Property Value 39
    0.7675E+03,              !- Property Value 40
    0.7663E+03,              !- Property Value 41
    0.7653E+03,              !- Property Value 42
    0.7644E+03,              !- Property Value 43
    0.7637E+03,              !- Property Value 44
    0.7632E+03,              !- Property Value 45
    0.7627E+03,              !- Property Value 46
    0.7624E+03,              !- Property Value 47
    0.7622E+03,              !- Property Value 48
    0.7621E+03,              !- Property Value 49
    0.7621E+03,              !- Property Value 50
    0.7623E+03,              !- Property Value 51
    0.7625E+03,              !- Property Value 52
    0.7628E+03,              !- Property Value 53
    0.7632E+03,              !- Property Value 54
    0.7637E+03,              !- Property Value 55
    0.7643E+03,              !- Property Value 56
    0.7649E+03,              !- Property Value 57
    0.7656E+03,              !- Property Value 58
    0.7663E+03,              !- Property Value 59
    0.7671E+03,              !- Property Value 60
    0.7680E+03,              !- Property Value 61
    0.7689E+03,              !- Property Value 62
    0.7698E+03,              !- Property Value 63
    0.7708E+03,              !- Property Value 64
    0.7719E+03,              !- Property Value 65
    0.7845E+03,              !- Property Value 66
    0.7977E+03,              !- Property Value 67
    0.8119E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8124E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.4105E+06,              !- Property Value 29
    0.4121E+06,              !- Property Value 30
    0.4137E+06,              !- Property Value 31
    0.4153E+06,              !- Property Value 32
    0.4169E+06,              !- Property Value 33
    0.4185E+06,              !- Property Value 34
    0.4201E+06,              !- Property Value 35
    0.4217E+06,              !- Property Value 36
    0.4232E+06,              !- Property Value 37
    0.4248E+06,              !- Property Value 38
    0.4263E+06,              !- Property Value 39
    0.4279E+06,              !- Property Value 40
    0.4294E+06,              !- Property Value 41
    0.4310E+06,              !- Property Value 42
    0.4325E+06,              !- Property Value 43
    0.4341E+06,              !- Property Value 44
    0.4356E+06,              !- Property Value 45
    0.4372E+06,              !- Property Value 46
    0.4388E+06,              !- Property Value 47
    0.4405E+06,              !- Property Value 48
    0.4421E+06,              !- Property Value 49
    0.4437E+06,              !- Property Value 50
    0.4454E+06,              !- Property Value 51
    0.4470E+06,              !- Property Value 52
    0.4487E+06,              !- Property Value 53
    0.4503E+06,              !- Property Value 54
    0.4520E+06,              !- Property Value 55
    0.4536E+06,              !- Property Value 56
    0.4553E+06,              !- Property Value 57
    0.4569E+06,              !- Property Value 58
    0.4586E+06,              !- Property Value 59
    0.4602E+06,              !- Property Value 60
    0.4619E+06,              !- Property Value 61
    0.4635E+06,              !- Property Value 62
    0.4652E+06,              !- Property Value 63
    0.4668E+06,              !- Property Value 64
    0.4685E+06,              !- Property Value 65
    0.4858E+06,              !- Property Value 66
    0.5017E+06,              !- Property Value 67
    0.5178E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8124E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.3434E+02,              !- Property Value 29
    0.3393E+02,              !- Property Value 30
    0.3354E+02,              !- Property Value 31
    0.3316E+02,              !- Property Value 32
    0.3279E+02,              !- Property Value 33
    0.3244E+02,              !- Property Value 34
    0.3210E+02,              !- Property Value 35
    0.3176E+02,              !- Property Value 36
    0.3144E+02,              !- Property Value 37
    0.3113E+02,              !- Property Value 38
    0.3082E+02,              !- Property Value 39
    0.3053E+02,              !- Property Value 40
    0.3024E+02,              !- Property Value 41
    0.2996E+02,              !- Property Value 42
    0.2969E+02,              !- Property Value 43
    0.2942E+02,              !- Property Value 44
    0.2916E+02,              !- Property Value 45
    0.2891E+02,              !- Property Value 46
    0.2864E+02,              !- Property Value 47
    0.2838E+02,              !- Property Value 48
    0.2813E+02,              !- Property Value 49
    0.2788E+02,              !- Property Value 50
    0.2764E+02,              !- Property Value 51
    0.2741E+02,              !- Property Value 52
    0.2718E+02,              !- Property Value 53
    0.2695E+02,              !- Property Value 54
    0.2673E+02,              !- Property Value 55
    0.2651E+02,              !- Property Value 56
    0.2630E+02,              !- Property Value 57
    0.2609E+02,              !- Property Value 58
    0.2589E+02,              !- Property Value 59
    0.2569E+02,              !- Property Value 60
    0.2549E+02,              !- Property Value 61
    0.2530E+02,              !- Property Value 62
    0.2511E+02,              !- Property Value 63
    0.2493E+02,              !- Property Value 64
    0.2474E+02,              !- Property Value 65
    0.2303E+02,              !- Property Value 66
    0.2171E+02,              !- Property Value 67
    0.2055E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8124E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.8171E+03,              !- Property Value 29
    0.8106E+03,              !- Property Value 30
    0.8049E+03,              !- Property Value 31
    0.7999E+03,              !- Property Value 32
    0.7955E+03,              !- Property Value 33
    0.7917E+03,              !- Property Value 34
    0.7882E+03,              !- Property Value 35
    0.7852E+03,              !- Property Value 36
    0.7825E+03,              !- Property Value 37
    0.7801E+03,              !- Property Value 38
    0.7780E+03,              !- Property Value 39
    0.7762E+03,              !- Property Value 40
    0.7745E+03,              !- Property Value 41
    0.7732E+03,              !- Property Value 42
    0.7719E+03,              !- Property Value 43
    0.7709E+03,              !- Property Value 44
    0.7701E+03,              !- Property Value 45
    0.7693E+03,              !- Property Value 46
    0.7687E+03,              !- Property Value 47
    0.7683E+03,              !- Property Value 48
    0.7679E+03,              !- Property Value 49
    0.7677E+03,              !- Property Value 50
    0.7677E+03,              !- Property Value 51
    0.7677E+03,              !- Property Value 52
    0.7678E+03,              !- Property Value 53
    0.7680E+03,              !- Property Value 54
    0.7683E+03,              !- Property Value 55
    0.7687E+03,              !- Property Value 56
    0.7692E+03,              !- Property Value 57
    0.7698E+03,              !- Property Value 58
    0.7704E+03,              !- Property Value 59
    0.7710E+03,              !- Property Value 60
    0.7718E+03,              !- Property Value 61
    0.7726E+03,              !- Property Value 62
    0.7734E+03,              !- Property Value 63
    0.7743E+03,              !- Property Value 64
    0.7752E+03,              !- Property Value 65
    0.7870E+03,              !- Property Value 66
    0.7998E+03,              !- Property Value 67
    0.8135E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8602E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.4111E+06,              !- Property Value 30
    0.4127E+06,              !- Property Value 31
    0.4144E+06,              !- Property Value 32
    0.4160E+06,              !- Property Value 33
    0.4176E+06,              !- Property Value 34
    0.4192E+06,              !- Property Value 35
    0.4208E+06,              !- Property Value 36
    0.4224E+06,              !- Property Value 37
    0.4240E+06,              !- Property Value 38
    0.4256E+06,              !- Property Value 39
    0.4271E+06,              !- Property Value 40
    0.4287E+06,              !- Property Value 41
    0.4303E+06,              !- Property Value 42
    0.4318E+06,              !- Property Value 43
    0.4334E+06,              !- Property Value 44
    0.4349E+06,              !- Property Value 45
    0.4365E+06,              !- Property Value 46
    0.4382E+06,              !- Property Value 47
    0.4398E+06,              !- Property Value 48
    0.4415E+06,              !- Property Value 49
    0.4431E+06,              !- Property Value 50
    0.4448E+06,              !- Property Value 51
    0.4465E+06,              !- Property Value 52
    0.4481E+06,              !- Property Value 53
    0.4498E+06,              !- Property Value 54
    0.4514E+06,              !- Property Value 55
    0.4531E+06,              !- Property Value 56
    0.4547E+06,              !- Property Value 57
    0.4564E+06,              !- Property Value 58
    0.4581E+06,              !- Property Value 59
    0.4597E+06,              !- Property Value 60
    0.4614E+06,              !- Property Value 61
    0.4630E+06,              !- Property Value 62
    0.4647E+06,              !- Property Value 63
    0.4664E+06,              !- Property Value 64
    0.4680E+06,              !- Property Value 65
    0.4854E+06,              !- Property Value 66
    0.5013E+06,              !- Property Value 67
    0.5175E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8602E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.3636E+02,              !- Property Value 30
    0.3592E+02,              !- Property Value 31
    0.3550E+02,              !- Property Value 32
    0.3509E+02,              !- Property Value 33
    0.3470E+02,              !- Property Value 34
    0.3432E+02,              !- Property Value 35
    0.3395E+02,              !- Property Value 36
    0.3360E+02,              !- Property Value 37
    0.3325E+02,              !- Property Value 38
    0.3292E+02,              !- Property Value 39
    0.3259E+02,              !- Property Value 40
    0.3228E+02,              !- Property Value 41
    0.3197E+02,              !- Property Value 42
    0.3167E+02,              !- Property Value 43
    0.3138E+02,              !- Property Value 44
    0.3110E+02,              !- Property Value 45
    0.3082E+02,              !- Property Value 46
    0.3053E+02,              !- Property Value 47
    0.3025E+02,              !- Property Value 48
    0.2997E+02,              !- Property Value 49
    0.2970E+02,              !- Property Value 50
    0.2944E+02,              !- Property Value 51
    0.2918E+02,              !- Property Value 52
    0.2893E+02,              !- Property Value 53
    0.2869E+02,              !- Property Value 54
    0.2845E+02,              !- Property Value 55
    0.2822E+02,              !- Property Value 56
    0.2799E+02,              !- Property Value 57
    0.2776E+02,              !- Property Value 58
    0.2754E+02,              !- Property Value 59
    0.2733E+02,              !- Property Value 60
    0.2711E+02,              !- Property Value 61
    0.2691E+02,              !- Property Value 62
    0.2670E+02,              !- Property Value 63
    0.2650E+02,              !- Property Value 64
    0.2631E+02,              !- Property Value 65
    0.2447E+02,              !- Property Value 66
    0.2304E+02,              !- Property Value 67
    0.2180E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8602E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.8285E+03,              !- Property Value 30
    0.8214E+03,              !- Property Value 31
    0.8153E+03,              !- Property Value 32
    0.8098E+03,              !- Property Value 33
    0.8050E+03,              !- Property Value 34
    0.8007E+03,              !- Property Value 35
    0.7969E+03,              !- Property Value 36
    0.7936E+03,              !- Property Value 37
    0.7906E+03,              !- Property Value 38
    0.7880E+03,              !- Property Value 39
    0.7856E+03,              !- Property Value 40
    0.7836E+03,              !- Property Value 41
    0.7817E+03,              !- Property Value 42
    0.7801E+03,              !- Property Value 43
    0.7787E+03,              !- Property Value 44
    0.7775E+03,              !- Property Value 45
    0.7765E+03,              !- Property Value 46
    0.7756E+03,              !- Property Value 47
    0.7748E+03,              !- Property Value 48
    0.7742E+03,              !- Property Value 49
    0.7738E+03,              !- Property Value 50
    0.7735E+03,              !- Property Value 51
    0.7733E+03,              !- Property Value 52
    0.7732E+03,              !- Property Value 53
    0.7732E+03,              !- Property Value 54
    0.7733E+03,              !- Property Value 55
    0.7735E+03,              !- Property Value 56
    0.7739E+03,              !- Property Value 57
    0.7742E+03,              !- Property Value 58
    0.7747E+03,              !- Property Value 59
    0.7752E+03,              !- Property Value 60
    0.7758E+03,              !- Property Value 61
    0.7765E+03,              !- Property Value 62
    0.7772E+03,              !- Property Value 63
    0.7780E+03,              !- Property Value 64
    0.7788E+03,              !- Property Value 65
    0.7896E+03,              !- Property Value 66
    0.8019E+03,              !- Property Value 67
    0.8153E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9100E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.4117E+06,              !- Property Value 31
    0.4133E+06,              !- Property Value 32
    0.4150E+06,              !- Property Value 33
    0.4166E+06,              !- Property Value 34
    0.4183E+06,              !- Property Value 35
    0.4199E+06,              !- Property Value 36
    0.4215E+06,              !- Property Value 37
    0.4231E+06,              !- Property Value 38
    0.4247E+06,              !- Property Value 39
    0.4263E+06,              !- Property Value 40
    0.4279E+06,              !- Property Value 41
    0.4295E+06,              !- Property Value 42
    0.4311E+06,              !- Property Value 43
    0.4326E+06,              !- Property Value 44
    0.4342E+06,              !- Property Value 45
    0.4358E+06,              !- Property Value 46
    0.4375E+06,              !- Property Value 47
    0.4391E+06,              !- Property Value 48
    0.4408E+06,              !- Property Value 49
    0.4425E+06,              !- Property Value 50
    0.4442E+06,              !- Property Value 51
    0.4458E+06,              !- Property Value 52
    0.4475E+06,              !- Property Value 53
    0.4492E+06,              !- Property Value 54
    0.4508E+06,              !- Property Value 55
    0.4525E+06,              !- Property Value 56
    0.4542E+06,              !- Property Value 57
    0.4558E+06,              !- Property Value 58
    0.4575E+06,              !- Property Value 59
    0.4592E+06,              !- Property Value 60
    0.4609E+06,              !- Property Value 61
    0.4625E+06,              !- Property Value 62
    0.4642E+06,              !- Property Value 63
    0.4659E+06,              !- Property Value 64
    0.4676E+06,              !- Property Value 65
    0.4850E+06,              !- Property Value 66
    0.5009E+06,              !- Property Value 67
    0.5172E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9100E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.3848E+02,              !- Property Value 31
    0.3800E+02,              !- Property Value 32
    0.3755E+02,              !- Property Value 33
    0.3711E+02,              !- Property Value 34
    0.3669E+02,              !- Property Value 35
    0.3629E+02,              !- Property Value 36
    0.3589E+02,              !- Property Value 37
    0.3551E+02,              !- Property Value 38
    0.3514E+02,              !- Property Value 39
    0.3479E+02,              !- Property Value 40
    0.3444E+02,              !- Property Value 41
    0.3410E+02,              !- Property Value 42
    0.3377E+02,              !- Property Value 43
    0.3345E+02,              !- Property Value 44
    0.3314E+02,              !- Property Value 45
    0.3284E+02,              !- Property Value 46
    0.3253E+02,              !- Property Value 47
    0.3222E+02,              !- Property Value 48
    0.3192E+02,              !- Property Value 49
    0.3163E+02,              !- Property Value 50
    0.3134E+02,              !- Property Value 51
    0.3106E+02,              !- Property Value 52
    0.3079E+02,              !- Property Value 53
    0.3053E+02,              !- Property Value 54
    0.3027E+02,              !- Property Value 55
    0.3001E+02,              !- Property Value 56
    0.2976E+02,              !- Property Value 57
    0.2952E+02,              !- Property Value 58
    0.2928E+02,              !- Property Value 59
    0.2905E+02,              !- Property Value 60
    0.2882E+02,              !- Property Value 61
    0.2860E+02,              !- Property Value 62
    0.2838E+02,              !- Property Value 63
    0.2816E+02,              !- Property Value 64
    0.2795E+02,              !- Property Value 65
    0.2597E+02,              !- Property Value 66
    0.2445E+02,              !- Property Value 67
    0.2312E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9100E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.8404E+03,              !- Property Value 31
    0.8327E+03,              !- Property Value 32
    0.8260E+03,              !- Property Value 33
    0.8200E+03,              !- Property Value 34
    0.8148E+03,              !- Property Value 35
    0.8101E+03,              !- Property Value 36
    0.8059E+03,              !- Property Value 37
    0.8023E+03,              !- Property Value 38
    0.7990E+03,              !- Property Value 39
    0.7960E+03,              !- Property Value 40
    0.7934E+03,              !- Property Value 41
    0.7911E+03,              !- Property Value 42
    0.7891E+03,              !- Property Value 43
    0.7873E+03,              !- Property Value 44
    0.7857E+03,              !- Property Value 45
    0.7843E+03,              !- Property Value 46
    0.7830E+03,              !- Property Value 47
    0.7820E+03,              !- Property Value 48
    0.7811E+03,              !- Property Value 49
    0.7803E+03,              !- Property Value 50
    0.7797E+03,              !- Property Value 51
    0.7793E+03,              !- Property Value 52
    0.7790E+03,              !- Property Value 53
    0.7788E+03,              !- Property Value 54
    0.7787E+03,              !- Property Value 55
    0.7787E+03,              !- Property Value 56
    0.7788E+03,              !- Property Value 57
    0.7790E+03,              !- Property Value 58
    0.7793E+03,              !- Property Value 59
    0.7797E+03,              !- Property Value 60
    0.7802E+03,              !- Property Value 61
    0.7807E+03,              !- Property Value 62
    0.7813E+03,              !- Property Value 63
    0.7819E+03,              !- Property Value 64
    0.7826E+03,              !- Property Value 65
    0.7925E+03,              !- Property Value 66
    0.8041E+03,              !- Property Value 67
    0.8171E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9619E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.4122E+06,              !- Property Value 32
    0.4139E+06,              !- Property Value 33
    0.4156E+06,              !- Property Value 34
    0.4173E+06,              !- Property Value 35
    0.4189E+06,              !- Property Value 36
    0.4206E+06,              !- Property Value 37
    0.4222E+06,              !- Property Value 38
    0.4238E+06,              !- Property Value 39
    0.4254E+06,              !- Property Value 40
    0.4271E+06,              !- Property Value 41
    0.4287E+06,              !- Property Value 42
    0.4303E+06,              !- Property Value 43
    0.4319E+06,              !- Property Value 44
    0.4335E+06,              !- Property Value 45
    0.4350E+06,              !- Property Value 46
    0.4367E+06,              !- Property Value 47
    0.4384E+06,              !- Property Value 48
    0.4401E+06,              !- Property Value 49
    0.4418E+06,              !- Property Value 50
    0.4435E+06,              !- Property Value 51
    0.4452E+06,              !- Property Value 52
    0.4469E+06,              !- Property Value 53
    0.4485E+06,              !- Property Value 54
    0.4502E+06,              !- Property Value 55
    0.4519E+06,              !- Property Value 56
    0.4536E+06,              !- Property Value 57
    0.4553E+06,              !- Property Value 58
    0.4569E+06,              !- Property Value 59
    0.4586E+06,              !- Property Value 60
    0.4603E+06,              !- Property Value 61
    0.4620E+06,              !- Property Value 62
    0.4637E+06,              !- Property Value 63
    0.4654E+06,              !- Property Value 64
    0.4670E+06,              !- Property Value 65
    0.4845E+06,              !- Property Value 66
    0.5006E+06,              !- Property Value 67
    0.5168E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9619E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.4070E+02,              !- Property Value 32
    0.4019E+02,              !- Property Value 33
    0.3970E+02,              !- Property Value 34
    0.3923E+02,              !- Property Value 35
    0.3878E+02,              !- Property Value 36
    0.3834E+02,              !- Property Value 37
    0.3792E+02,              !- Property Value 38
    0.3751E+02,              !- Property Value 39
    0.3712E+02,              !- Property Value 40
    0.3674E+02,              !- Property Value 41
    0.3637E+02,              !- Property Value 42
    0.3601E+02,              !- Property Value 43
    0.3566E+02,              !- Property Value 44
    0.3532E+02,              !- Property Value 45
    0.3499E+02,              !- Property Value 46
    0.3464E+02,              !- Property Value 47
    0.3431E+02,              !- Property Value 48
    0.3398E+02,              !- Property Value 49
    0.3366E+02,              !- Property Value 50
    0.3335E+02,              !- Property Value 51
    0.3305E+02,              !- Property Value 52
    0.3275E+02,              !- Property Value 53
    0.3246E+02,              !- Property Value 54
    0.3218E+02,              !- Property Value 55
    0.3191E+02,              !- Property Value 56
    0.3164E+02,              !- Property Value 57
    0.3137E+02,              !- Property Value 58
    0.3112E+02,              !- Property Value 59
    0.3086E+02,              !- Property Value 60
    0.3062E+02,              !- Property Value 61
    0.3038E+02,              !- Property Value 62
    0.3014E+02,              !- Property Value 63
    0.2991E+02,              !- Property Value 64
    0.2968E+02,              !- Property Value 65
    0.2755E+02,              !- Property Value 66
    0.2592E+02,              !- Property Value 67
    0.2449E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9619E+06,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.8528E+03,              !- Property Value 32
    0.8444E+03,              !- Property Value 33
    0.8371E+03,              !- Property Value 34
    0.8306E+03,              !- Property Value 35
    0.8249E+03,              !- Property Value 36
    0.8198E+03,              !- Property Value 37
    0.8152E+03,              !- Property Value 38
    0.8112E+03,              !- Property Value 39
    0.8076E+03,              !- Property Value 40
    0.8044E+03,              !- Property Value 41
    0.8015E+03,              !- Property Value 42
    0.7989E+03,              !- Property Value 43
    0.7966E+03,              !- Property Value 44
    0.7946E+03,              !- Property Value 45
    0.7928E+03,              !- Property Value 46
    0.7912E+03,              !- Property Value 47
    0.7897E+03,              !- Property Value 48
    0.7885E+03,              !- Property Value 49
    0.7874E+03,              !- Property Value 50
    0.7865E+03,              !- Property Value 51
    0.7858E+03,              !- Property Value 52
    0.7852E+03,              !- Property Value 53
    0.7848E+03,              !- Property Value 54
    0.7844E+03,              !- Property Value 55
    0.7842E+03,              !- Property Value 56
    0.7842E+03,              !- Property Value 57
    0.7842E+03,              !- Property Value 58
    0.7843E+03,              !- Property Value 59
    0.7845E+03,              !- Property Value 60
    0.7848E+03,              !- Property Value 61
    0.7851E+03,              !- Property Value 62
    0.7856E+03,              !- Property Value 63
    0.7861E+03,              !- Property Value 64
    0.7867E+03,              !- Property Value 65
    0.7955E+03,              !- Property Value 66
    0.8065E+03,              !- Property Value 67
    0.8190E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1016E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.4128E+06,              !- Property Value 33
    0.4145E+06,              !- Property Value 34
    0.4162E+06,              !- Property Value 35
    0.4179E+06,              !- Property Value 36
    0.4196E+06,              !- Property Value 37
    0.4212E+06,              !- Property Value 38
    0.4229E+06,              !- Property Value 39
    0.4245E+06,              !- Property Value 40
    0.4262E+06,              !- Property Value 41
    0.4278E+06,              !- Property Value 42
    0.4294E+06,              !- Property Value 43
    0.4310E+06,              !- Property Value 44
    0.4326E+06,              !- Property Value 45
    0.4342E+06,              !- Property Value 46
    0.4360E+06,              !- Property Value 47
    0.4377E+06,              !- Property Value 48
    0.4394E+06,              !- Property Value 49
    0.4411E+06,              !- Property Value 50
    0.4428E+06,              !- Property Value 51
    0.4445E+06,              !- Property Value 52
    0.4462E+06,              !- Property Value 53
    0.4479E+06,              !- Property Value 54
    0.4496E+06,              !- Property Value 55
    0.4513E+06,              !- Property Value 56
    0.4530E+06,              !- Property Value 57
    0.4547E+06,              !- Property Value 58
    0.4563E+06,              !- Property Value 59
    0.4580E+06,              !- Property Value 60
    0.4597E+06,              !- Property Value 61
    0.4614E+06,              !- Property Value 62
    0.4631E+06,              !- Property Value 63
    0.4648E+06,              !- Property Value 64
    0.4665E+06,              !- Property Value 65
    0.4841E+06,              !- Property Value 66
    0.5002E+06,              !- Property Value 67
    0.5165E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1016E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.4303E+02,              !- Property Value 33
    0.4248E+02,              !- Property Value 34
    0.4195E+02,              !- Property Value 35
    0.4145E+02,              !- Property Value 36
    0.4096E+02,              !- Property Value 37
    0.4050E+02,              !- Property Value 38
    0.4004E+02,              !- Property Value 39
    0.3961E+02,              !- Property Value 40
    0.3919E+02,              !- Property Value 41
    0.3878E+02,              !- Property Value 42
    0.3838E+02,              !- Property Value 43
    0.3800E+02,              !- Property Value 44
    0.3762E+02,              !- Property Value 45
    0.3726E+02,              !- Property Value 46
    0.3688E+02,              !- Property Value 47
    0.3652E+02,              !- Property Value 48
    0.3616E+02,              !- Property Value 49
    0.3581E+02,              !- Property Value 50
    0.3547E+02,              !- Property Value 51
    0.3514E+02,              !- Property Value 52
    0.3482E+02,              !- Property Value 53
    0.3451E+02,              !- Property Value 54
    0.3420E+02,              !- Property Value 55
    0.3391E+02,              !- Property Value 56
    0.3361E+02,              !- Property Value 57
    0.3333E+02,              !- Property Value 58
    0.3305E+02,              !- Property Value 59
    0.3278E+02,              !- Property Value 60
    0.3251E+02,              !- Property Value 61
    0.3225E+02,              !- Property Value 62
    0.3199E+02,              !- Property Value 63
    0.3174E+02,              !- Property Value 64
    0.3150E+02,              !- Property Value 65
    0.2921E+02,              !- Property Value 66
    0.2746E+02,              !- Property Value 67
    0.2593E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1016E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.8657E+03,              !- Property Value 33
    0.8566E+03,              !- Property Value 34
    0.8486E+03,              !- Property Value 35
    0.8416E+03,              !- Property Value 36
    0.8353E+03,              !- Property Value 37
    0.8298E+03,              !- Property Value 38
    0.8248E+03,              !- Property Value 39
    0.8204E+03,              !- Property Value 40
    0.8164E+03,              !- Property Value 41
    0.8129E+03,              !- Property Value 42
    0.8097E+03,              !- Property Value 43
    0.8069E+03,              !- Property Value 44
    0.8044E+03,              !- Property Value 45
    0.8021E+03,              !- Property Value 46
    0.8000E+03,              !- Property Value 47
    0.7981E+03,              !- Property Value 48
    0.7965E+03,              !- Property Value 49
    0.7951E+03,              !- Property Value 50
    0.7938E+03,              !- Property Value 51
    0.7928E+03,              !- Property Value 52
    0.7919E+03,              !- Property Value 53
    0.7912E+03,              !- Property Value 54
    0.7906E+03,              !- Property Value 55
    0.7902E+03,              !- Property Value 56
    0.7899E+03,              !- Property Value 57
    0.7897E+03,              !- Property Value 58
    0.7896E+03,              !- Property Value 59
    0.7896E+03,              !- Property Value 60
    0.7897E+03,              !- Property Value 61
    0.7899E+03,              !- Property Value 62
    0.7902E+03,              !- Property Value 63
    0.7906E+03,              !- Property Value 64
    0.7910E+03,              !- Property Value 65
    0.7986E+03,              !- Property Value 66
    0.8090E+03,              !- Property Value 67
    0.8210E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.4133E+06,              !- Property Value 34
    0.4150E+06,              !- Property Value 35
    0.4168E+06,              !- Property Value 36
    0.4185E+06,              !- Property Value 37
    0.4202E+06,              !- Property Value 38
    0.4219E+06,              !- Property Value 39
    0.4235E+06,              !- Property Value 40
    0.4252E+06,              !- Property Value 41
    0.4269E+06,              !- Property Value 42
    0.4285E+06,              !- Property Value 43
    0.4301E+06,              !- Property Value 44
    0.4318E+06,              !- Property Value 45
    0.4334E+06,              !- Property Value 46
    0.4351E+06,              !- Property Value 47
    0.4369E+06,              !- Property Value 48
    0.4386E+06,              !- Property Value 49
    0.4403E+06,              !- Property Value 50
    0.4420E+06,              !- Property Value 51
    0.4438E+06,              !- Property Value 52
    0.4455E+06,              !- Property Value 53
    0.4472E+06,              !- Property Value 54
    0.4489E+06,              !- Property Value 55
    0.4506E+06,              !- Property Value 56
    0.4523E+06,              !- Property Value 57
    0.4540E+06,              !- Property Value 58
    0.4557E+06,              !- Property Value 59
    0.4574E+06,              !- Property Value 60
    0.4591E+06,              !- Property Value 61
    0.4608E+06,              !- Property Value 62
    0.4625E+06,              !- Property Value 63
    0.4642E+06,              !- Property Value 64
    0.4659E+06,              !- Property Value 65
    0.4836E+06,              !- Property Value 66
    0.4997E+06,              !- Property Value 67
    0.5161E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.4547E+02,              !- Property Value 34
    0.4488E+02,              !- Property Value 35
    0.4431E+02,              !- Property Value 36
    0.4377E+02,              !- Property Value 37
    0.4325E+02,              !- Property Value 38
    0.4274E+02,              !- Property Value 39
    0.4226E+02,              !- Property Value 40
    0.4179E+02,              !- Property Value 41
    0.4134E+02,              !- Property Value 42
    0.4091E+02,              !- Property Value 43
    0.4048E+02,              !- Property Value 44
    0.4007E+02,              !- Property Value 45
    0.3967E+02,              !- Property Value 46
    0.3926E+02,              !- Property Value 47
    0.3886E+02,              !- Property Value 48
    0.3847E+02,              !- Property Value 49
    0.3809E+02,              !- Property Value 50
    0.3772E+02,              !- Property Value 51
    0.3736E+02,              !- Property Value 52
    0.3701E+02,              !- Property Value 53
    0.3667E+02,              !- Property Value 54
    0.3634E+02,              !- Property Value 55
    0.3602E+02,              !- Property Value 56
    0.3570E+02,              !- Property Value 57
    0.3539E+02,              !- Property Value 58
    0.3509E+02,              !- Property Value 59
    0.3479E+02,              !- Property Value 60
    0.3450E+02,              !- Property Value 61
    0.3422E+02,              !- Property Value 62
    0.3394E+02,              !- Property Value 63
    0.3367E+02,              !- Property Value 64
    0.3341E+02,              !- Property Value 65
    0.3094E+02,              !- Property Value 66
    0.2907E+02,              !- Property Value 67
    0.2744E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.8792E+03,              !- Property Value 34
    0.8693E+03,              !- Property Value 35
    0.8606E+03,              !- Property Value 36
    0.8529E+03,              !- Property Value 37
    0.8461E+03,              !- Property Value 38
    0.8401E+03,              !- Property Value 39
    0.8347E+03,              !- Property Value 40
    0.8299E+03,              !- Property Value 41
    0.8256E+03,              !- Property Value 42
    0.8217E+03,              !- Property Value 43
    0.8182E+03,              !- Property Value 44
    0.8151E+03,              !- Property Value 45
    0.8123E+03,              !- Property Value 46
    0.8097E+03,              !- Property Value 47
    0.8073E+03,              !- Property Value 48
    0.8052E+03,              !- Property Value 49
    0.8034E+03,              !- Property Value 50
    0.8018E+03,              !- Property Value 51
    0.8004E+03,              !- Property Value 52
    0.7992E+03,              !- Property Value 53
    0.7982E+03,              !- Property Value 54
    0.7973E+03,              !- Property Value 55
    0.7966E+03,              !- Property Value 56
    0.7961E+03,              !- Property Value 57
    0.7956E+03,              !- Property Value 58
    0.7953E+03,              !- Property Value 59
    0.7951E+03,              !- Property Value 60
    0.7950E+03,              !- Property Value 61
    0.7950E+03,              !- Property Value 62
    0.7951E+03,              !- Property Value 63
    0.7953E+03,              !- Property Value 64
    0.7956E+03,              !- Property Value 65
    0.8020E+03,              !- Property Value 66
    0.8116E+03,              !- Property Value 67
    0.8231E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1131E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.4138E+06,              !- Property Value 35
    0.4156E+06,              !- Property Value 36
    0.4173E+06,              !- Property Value 37
    0.4191E+06,              !- Property Value 38
    0.4208E+06,              !- Property Value 39
    0.4225E+06,              !- Property Value 40
    0.4242E+06,              !- Property Value 41
    0.4259E+06,              !- Property Value 42
    0.4275E+06,              !- Property Value 43
    0.4292E+06,              !- Property Value 44
    0.4309E+06,              !- Property Value 45
    0.4325E+06,              !- Property Value 46
    0.4343E+06,              !- Property Value 47
    0.4360E+06,              !- Property Value 48
    0.4378E+06,              !- Property Value 49
    0.4395E+06,              !- Property Value 50
    0.4413E+06,              !- Property Value 51
    0.4430E+06,              !- Property Value 52
    0.4447E+06,              !- Property Value 53
    0.4465E+06,              !- Property Value 54
    0.4482E+06,              !- Property Value 55
    0.4499E+06,              !- Property Value 56
    0.4516E+06,              !- Property Value 57
    0.4533E+06,              !- Property Value 58
    0.4551E+06,              !- Property Value 59
    0.4568E+06,              !- Property Value 60
    0.4585E+06,              !- Property Value 61
    0.4602E+06,              !- Property Value 62
    0.4619E+06,              !- Property Value 63
    0.4636E+06,              !- Property Value 64
    0.4653E+06,              !- Property Value 65
    0.4831E+06,              !- Property Value 66
    0.4993E+06,              !- Property Value 67
    0.5157E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1131E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.4802E+02,              !- Property Value 35
    0.4739E+02,              !- Property Value 36
    0.4678E+02,              !- Property Value 37
    0.4620E+02,              !- Property Value 38
    0.4564E+02,              !- Property Value 39
    0.4510E+02,              !- Property Value 40
    0.4458E+02,              !- Property Value 41
    0.4408E+02,              !- Property Value 42
    0.4360E+02,              !- Property Value 43
    0.4313E+02,              !- Property Value 44
    0.4268E+02,              !- Property Value 45
    0.4224E+02,              !- Property Value 46
    0.4178E+02,              !- Property Value 47
    0.4134E+02,              !- Property Value 48
    0.4092E+02,              !- Property Value 49
    0.4050E+02,              !- Property Value 50
    0.4010E+02,              !- Property Value 51
    0.3971E+02,              !- Property Value 52
    0.3933E+02,              !- Property Value 53
    0.3896E+02,              !- Property Value 54
    0.3859E+02,              !- Property Value 55
    0.3824E+02,              !- Property Value 56
    0.3790E+02,              !- Property Value 57
    0.3756E+02,              !- Property Value 58
    0.3724E+02,              !- Property Value 59
    0.3692E+02,              !- Property Value 60
    0.3660E+02,              !- Property Value 61
    0.3630E+02,              !- Property Value 62
    0.3600E+02,              !- Property Value 63
    0.3571E+02,              !- Property Value 64
    0.3542E+02,              !- Property Value 65
    0.3277E+02,              !- Property Value 66
    0.3076E+02,              !- Property Value 67
    0.2902E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1131E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.8933E+03,              !- Property Value 35
    0.8825E+03,              !- Property Value 36
    0.8731E+03,              !- Property Value 37
    0.8648E+03,              !- Property Value 38
    0.8574E+03,              !- Property Value 39
    0.8508E+03,              !- Property Value 40
    0.8449E+03,              !- Property Value 41
    0.8397E+03,              !- Property Value 42
    0.8350E+03,              !- Property Value 43
    0.8308E+03,              !- Property Value 44
    0.8270E+03,              !- Property Value 45
    0.8236E+03,              !- Property Value 46
    0.8203E+03,              !- Property Value 47
    0.8174E+03,              !- Property Value 48
    0.8148E+03,              !- Property Value 49
    0.8125E+03,              !- Property Value 50
    0.8105E+03,              !- Property Value 51
    0.8087E+03,              !- Property Value 52
    0.8071E+03,              !- Property Value 53
    0.8057E+03,              !- Property Value 54
    0.8046E+03,              !- Property Value 55
    0.8036E+03,              !- Property Value 56
    0.8027E+03,              !- Property Value 57
    0.8020E+03,              !- Property Value 58
    0.8015E+03,              !- Property Value 59
    0.8010E+03,              !- Property Value 60
    0.8007E+03,              !- Property Value 61
    0.8005E+03,              !- Property Value 62
    0.8004E+03,              !- Property Value 63
    0.8004E+03,              !- Property Value 64
    0.8005E+03,              !- Property Value 65
    0.8056E+03,              !- Property Value 66
    0.8144E+03,              !- Property Value 67
    0.8254E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1192E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.4143E+06,              !- Property Value 36
    0.4161E+06,              !- Property Value 37
    0.4178E+06,              !- Property Value 38
    0.4196E+06,              !- Property Value 39
    0.4214E+06,              !- Property Value 40
    0.4231E+06,              !- Property Value 41
    0.4248E+06,              !- Property Value 42
    0.4265E+06,              !- Property Value 43
    0.4282E+06,              !- Property Value 44
    0.4299E+06,              !- Property Value 45
    0.4316E+06,              !- Property Value 46
    0.4334E+06,              !- Property Value 47
    0.4351E+06,              !- Property Value 48
    0.4369E+06,              !- Property Value 49
    0.4387E+06,              !- Property Value 50
    0.4404E+06,              !- Property Value 51
    0.4422E+06,              !- Property Value 52
    0.4439E+06,              !- Property Value 53
    0.4457E+06,              !- Property Value 54
    0.4474E+06,              !- Property Value 55
    0.4492E+06,              !- Property Value 56
    0.4509E+06,              !- Property Value 57
    0.4526E+06,              !- Property Value 58
    0.4544E+06,              !- Property Value 59
    0.4561E+06,              !- Property Value 60
    0.4578E+06,              !- Property Value 61
    0.4595E+06,              !- Property Value 62
    0.4613E+06,              !- Property Value 63
    0.4630E+06,              !- Property Value 64
    0.4647E+06,              !- Property Value 65
    0.4826E+06,              !- Property Value 66
    0.4989E+06,              !- Property Value 67
    0.5153E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1192E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.5070E+02,              !- Property Value 36
    0.5002E+02,              !- Property Value 37
    0.4936E+02,              !- Property Value 38
    0.4873E+02,              !- Property Value 39
    0.4813E+02,              !- Property Value 40
    0.4756E+02,              !- Property Value 41
    0.4700E+02,              !- Property Value 42
    0.4646E+02,              !- Property Value 43
    0.4595E+02,              !- Property Value 44
    0.4545E+02,              !- Property Value 45
    0.4496E+02,              !- Property Value 46
    0.4446E+02,              !- Property Value 47
    0.4398E+02,              !- Property Value 48
    0.4351E+02,              !- Property Value 49
    0.4306E+02,              !- Property Value 50
    0.4262E+02,              !- Property Value 51
    0.4219E+02,              !- Property Value 52
    0.4177E+02,              !- Property Value 53
    0.4137E+02,              !- Property Value 54
    0.4098E+02,              !- Property Value 55
    0.4059E+02,              !- Property Value 56
    0.4022E+02,              !- Property Value 57
    0.3986E+02,              !- Property Value 58
    0.3950E+02,              !- Property Value 59
    0.3916E+02,              !- Property Value 60
    0.3882E+02,              !- Property Value 61
    0.3849E+02,              !- Property Value 62
    0.3816E+02,              !- Property Value 63
    0.3785E+02,              !- Property Value 64
    0.3754E+02,              !- Property Value 65
    0.3468E+02,              !- Property Value 66
    0.3253E+02,              !- Property Value 67
    0.3067E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1192E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.9081E+03,              !- Property Value 36
    0.8964E+03,              !- Property Value 37
    0.8861E+03,              !- Property Value 38
    0.8771E+03,              !- Property Value 39
    0.8690E+03,              !- Property Value 40
    0.8619E+03,              !- Property Value 41
    0.8555E+03,              !- Property Value 42
    0.8498E+03,              !- Property Value 43
    0.8447E+03,              !- Property Value 44
    0.8401E+03,              !- Property Value 45
    0.8360E+03,              !- Property Value 46
    0.8320E+03,              !- Property Value 47
    0.8284E+03,              !- Property Value 48
    0.8252E+03,              !- Property Value 49
    0.8224E+03,              !- Property Value 50
    0.8199E+03,              !- Property Value 51
    0.8176E+03,              !- Property Value 52
    0.8157E+03,              !- Property Value 53
    0.8139E+03,              !- Property Value 54
    0.8124E+03,              !- Property Value 55
    0.8110E+03,              !- Property Value 56
    0.8099E+03,              !- Property Value 57
    0.8089E+03,              !- Property Value 58
    0.8081E+03,              !- Property Value 59
    0.8074E+03,              !- Property Value 60
    0.8068E+03,              !- Property Value 61
    0.8064E+03,              !- Property Value 62
    0.8061E+03,              !- Property Value 63
    0.8059E+03,              !- Property Value 64
    0.8058E+03,              !- Property Value 65
    0.8094E+03,              !- Property Value 66
    0.8173E+03,              !- Property Value 67
    0.8277E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1255E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.4147E+06,              !- Property Value 37
    0.4165E+06,              !- Property Value 38
    0.4184E+06,              !- Property Value 39
    0.4201E+06,              !- Property Value 40
    0.4219E+06,              !- Property Value 41
    0.4237E+06,              !- Property Value 42
    0.4254E+06,              !- Property Value 43
    0.4271E+06,              !- Property Value 44
    0.4289E+06,              !- Property Value 45
    0.4306E+06,              !- Property Value 46
    0.4324E+06,              !- Property Value 47
    0.4342E+06,              !- Property Value 48
    0.4360E+06,              !- Property Value 49
    0.4378E+06,              !- Property Value 50
    0.4395E+06,              !- Property Value 51
    0.4413E+06,              !- Property Value 52
    0.4431E+06,              !- Property Value 53
    0.4449E+06,              !- Property Value 54
    0.4466E+06,              !- Property Value 55
    0.4484E+06,              !- Property Value 56
    0.4501E+06,              !- Property Value 57
    0.4519E+06,              !- Property Value 58
    0.4536E+06,              !- Property Value 59
    0.4554E+06,              !- Property Value 60
    0.4571E+06,              !- Property Value 61
    0.4589E+06,              !- Property Value 62
    0.4606E+06,              !- Property Value 63
    0.4623E+06,              !- Property Value 64
    0.4641E+06,              !- Property Value 65
    0.4821E+06,              !- Property Value 66
    0.4984E+06,              !- Property Value 67
    0.5149E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1255E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.5352E+02,              !- Property Value 37
    0.5277E+02,              !- Property Value 38
    0.5207E+02,              !- Property Value 39
    0.5139E+02,              !- Property Value 40
    0.5074E+02,              !- Property Value 41
    0.5012E+02,              !- Property Value 42
    0.4953E+02,              !- Property Value 43
    0.4895E+02,              !- Property Value 44
    0.4840E+02,              !- Property Value 45
    0.4787E+02,              !- Property Value 46
    0.4732E+02,              !- Property Value 47
    0.4678E+02,              !- Property Value 48
    0.4627E+02,              !- Property Value 49
    0.4577E+02,              !- Property Value 50
    0.4529E+02,              !- Property Value 51
    0.4482E+02,              !- Property Value 52
    0.4436E+02,              !- Property Value 53
    0.4392E+02,              !- Property Value 54
    0.4349E+02,              !- Property Value 55
    0.4308E+02,              !- Property Value 56
    0.4267E+02,              !- Property Value 57
    0.4228E+02,              !- Property Value 58
    0.4189E+02,              !- Property Value 59
    0.4152E+02,              !- Property Value 60
    0.4115E+02,              !- Property Value 61
    0.4079E+02,              !- Property Value 62
    0.4044E+02,              !- Property Value 63
    0.4010E+02,              !- Property Value 64
    0.3976E+02,              !- Property Value 65
    0.3669E+02,              !- Property Value 66
    0.3438E+02,              !- Property Value 67
    0.3240E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1255E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.9237E+03,              !- Property Value 37
    0.9109E+03,              !- Property Value 38
    0.8997E+03,              !- Property Value 39
    0.8899E+03,              !- Property Value 40
    0.8812E+03,              !- Property Value 41
    0.8734E+03,              !- Property Value 42
    0.8665E+03,              !- Property Value 43
    0.8603E+03,              !- Property Value 44
    0.8547E+03,              !- Property Value 45
    0.8497E+03,              !- Property Value 46
    0.8449E+03,              !- Property Value 47
    0.8406E+03,              !- Property Value 48
    0.8368E+03,              !- Property Value 49
    0.8333E+03,              !- Property Value 50
    0.8302E+03,              !- Property Value 51
    0.8275E+03,              !- Property Value 52
    0.8250E+03,              !- Property Value 53
    0.8228E+03,              !- Property Value 54
    0.8209E+03,              !- Property Value 55
    0.8191E+03,              !- Property Value 56
    0.8176E+03,              !- Property Value 57
    0.8163E+03,              !- Property Value 58
    0.8152E+03,              !- Property Value 59
    0.8142E+03,              !- Property Value 60
    0.8134E+03,              !- Property Value 61
    0.8127E+03,              !- Property Value 62
    0.8122E+03,              !- Property Value 63
    0.8118E+03,              !- Property Value 64
    0.8114E+03,              !- Property Value 65
    0.8134E+03,              !- Property Value 66
    0.8204E+03,              !- Property Value 67
    0.8302E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1321E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.4151E+06,              !- Property Value 38
    0.4170E+06,              !- Property Value 39
    0.4188E+06,              !- Property Value 40
    0.4207E+06,              !- Property Value 41
    0.4225E+06,              !- Property Value 42
    0.4242E+06,              !- Property Value 43
    0.4260E+06,              !- Property Value 44
    0.4277E+06,              !- Property Value 45
    0.4295E+06,              !- Property Value 46
    0.4313E+06,              !- Property Value 47
    0.4332E+06,              !- Property Value 48
    0.4350E+06,              !- Property Value 49
    0.4368E+06,              !- Property Value 50
    0.4386E+06,              !- Property Value 51
    0.4404E+06,              !- Property Value 52
    0.4422E+06,              !- Property Value 53
    0.4440E+06,              !- Property Value 54
    0.4458E+06,              !- Property Value 55
    0.4476E+06,              !- Property Value 56
    0.4493E+06,              !- Property Value 57
    0.4511E+06,              !- Property Value 58
    0.4529E+06,              !- Property Value 59
    0.4546E+06,              !- Property Value 60
    0.4564E+06,              !- Property Value 61
    0.4581E+06,              !- Property Value 62
    0.4599E+06,              !- Property Value 63
    0.4616E+06,              !- Property Value 64
    0.4634E+06,              !- Property Value 65
    0.4815E+06,              !- Property Value 66
    0.4979E+06,              !- Property Value 67
    0.5144E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1321E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.5646E+02,              !- Property Value 38
    0.5566E+02,              !- Property Value 39
    0.5490E+02,              !- Property Value 40
    0.5417E+02,              !- Property Value 41
    0.5348E+02,              !- Property Value 42
    0.5281E+02,              !- Property Value 43
    0.5217E+02,              !- Property Value 44
    0.5156E+02,              !- Property Value 45
    0.5096E+02,              !- Property Value 46
    0.5035E+02,              !- Property Value 47
    0.4976E+02,              !- Property Value 48
    0.4920E+02,              !- Property Value 49
    0.4865E+02,              !- Property Value 50
    0.4812E+02,              !- Property Value 51
    0.4761E+02,              !- Property Value 52
    0.4711E+02,              !- Property Value 53
    0.4663E+02,              !- Property Value 54
    0.4616E+02,              !- Property Value 55
    0.4570E+02,              !- Property Value 56
    0.4526E+02,              !- Property Value 57
    0.4483E+02,              !- Property Value 58
    0.4441E+02,              !- Property Value 59
    0.4400E+02,              !- Property Value 60
    0.4361E+02,              !- Property Value 61
    0.4322E+02,              !- Property Value 62
    0.4284E+02,              !- Property Value 63
    0.4247E+02,              !- Property Value 64
    0.4211E+02,              !- Property Value 65
    0.3880E+02,              !- Property Value 66
    0.3632E+02,              !- Property Value 67
    0.3420E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1321E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.9400E+03,              !- Property Value 38
    0.9261E+03,              !- Property Value 39
    0.9140E+03,              !- Property Value 40
    0.9033E+03,              !- Property Value 41
    0.8938E+03,              !- Property Value 42
    0.8854E+03,              !- Property Value 43
    0.8779E+03,              !- Property Value 44
    0.8712E+03,              !- Property Value 45
    0.8651E+03,              !- Property Value 46
    0.8593E+03,              !- Property Value 47
    0.8541E+03,              !- Property Value 48
    0.8495E+03,              !- Property Value 49
    0.8453E+03,              !- Property Value 50
    0.8416E+03,              !- Property Value 51
    0.8382E+03,              !- Property Value 52
    0.8352E+03,              !- Property Value 53
    0.8325E+03,              !- Property Value 54
    0.8301E+03,              !- Property Value 55
    0.8280E+03,              !- Property Value 56
    0.8260E+03,              !- Property Value 57
    0.8244E+03,              !- Property Value 58
    0.8229E+03,              !- Property Value 59
    0.8216E+03,              !- Property Value 60
    0.8205E+03,              !- Property Value 61
    0.8195E+03,              !- Property Value 62
    0.8187E+03,              !- Property Value 63
    0.8180E+03,              !- Property Value 64
    0.8175E+03,              !- Property Value 65
    0.8177E+03,              !- Property Value 66
    0.8237E+03,              !- Property Value 67
    0.8328E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1389E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.4155E+06,              !- Property Value 39
    0.4174E+06,              !- Property Value 40
    0.4193E+06,              !- Property Value 41
    0.4212E+06,              !- Property Value 42
    0.4230E+06,              !- Property Value 43
    0.4248E+06,              !- Property Value 44
    0.4266E+06,              !- Property Value 45
    0.4283E+06,              !- Property Value 46
    0.4302E+06,              !- Property Value 47
    0.4321E+06,              !- Property Value 48
    0.4339E+06,              !- Property Value 49
    0.4358E+06,              !- Property Value 50
    0.4376E+06,              !- Property Value 51
    0.4395E+06,              !- Property Value 52
    0.4413E+06,              !- Property Value 53
    0.4431E+06,              !- Property Value 54
    0.4449E+06,              !- Property Value 55
    0.4467E+06,              !- Property Value 56
    0.4485E+06,              !- Property Value 57
    0.4503E+06,              !- Property Value 58
    0.4520E+06,              !- Property Value 59
    0.4538E+06,              !- Property Value 60
    0.4556E+06,              !- Property Value 61
    0.4574E+06,              !- Property Value 62
    0.4591E+06,              !- Property Value 63
    0.4609E+06,              !- Property Value 64
    0.4627E+06,              !- Property Value 65
    0.4809E+06,              !- Property Value 66
    0.4974E+06,              !- Property Value 67
    0.5140E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1389E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.5955E+02,              !- Property Value 39
    0.5868E+02,              !- Property Value 40
    0.5786E+02,              !- Property Value 41
    0.5708E+02,              !- Property Value 42
    0.5633E+02,              !- Property Value 43
    0.5562E+02,              !- Property Value 44
    0.5493E+02,              !- Property Value 45
    0.5427E+02,              !- Property Value 46
    0.5359E+02,              !- Property Value 47
    0.5294E+02,              !- Property Value 48
    0.5231E+02,              !- Property Value 49
    0.5171E+02,              !- Property Value 50
    0.5113E+02,              !- Property Value 51
    0.5056E+02,              !- Property Value 52
    0.5002E+02,              !- Property Value 53
    0.4949E+02,              !- Property Value 54
    0.4898E+02,              !- Property Value 55
    0.4848E+02,              !- Property Value 56
    0.4800E+02,              !- Property Value 57
    0.4753E+02,              !- Property Value 58
    0.4707E+02,              !- Property Value 59
    0.4663E+02,              !- Property Value 60
    0.4620E+02,              !- Property Value 61
    0.4578E+02,              !- Property Value 62
    0.4537E+02,              !- Property Value 63
    0.4497E+02,              !- Property Value 64
    0.4458E+02,              !- Property Value 65
    0.4101E+02,              !- Property Value 66
    0.3835E+02,              !- Property Value 67
    0.3609E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1389E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.9573E+03,              !- Property Value 39
    0.9421E+03,              !- Property Value 40
    0.9289E+03,              !- Property Value 41
    0.9173E+03,              !- Property Value 42
    0.9070E+03,              !- Property Value 43
    0.8979E+03,              !- Property Value 44
    0.8897E+03,              !- Property Value 45
    0.8824E+03,              !- Property Value 46
    0.8754E+03,              !- Property Value 47
    0.8692E+03,              !- Property Value 48
    0.8636E+03,              !- Property Value 49
    0.8586E+03,              !- Property Value 50
    0.8541E+03,              !- Property Value 51
    0.8500E+03,              !- Property Value 52
    0.8464E+03,              !- Property Value 53
    0.8431E+03,              !- Property Value 54
    0.8402E+03,              !- Property Value 55
    0.8375E+03,              !- Property Value 56
    0.8352E+03,              !- Property Value 57
    0.8331E+03,              !- Property Value 58
    0.8312E+03,              !- Property Value 59
    0.8296E+03,              !- Property Value 60
    0.8281E+03,              !- Property Value 61
    0.8268E+03,              !- Property Value 62
    0.8257E+03,              !- Property Value 63
    0.8248E+03,              !- Property Value 64
    0.8240E+03,              !- Property Value 65
    0.8222E+03,              !- Property Value 66
    0.8272E+03,              !- Property Value 67
    0.8356E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1460E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.4159E+06,              !- Property Value 40
    0.4178E+06,              !- Property Value 41
    0.4197E+06,              !- Property Value 42
    0.4216E+06,              !- Property Value 43
    0.4235E+06,              !- Property Value 44
    0.4253E+06,              !- Property Value 45
    0.4271E+06,              !- Property Value 46
    0.4290E+06,              !- Property Value 47
    0.4309E+06,              !- Property Value 48
    0.4328E+06,              !- Property Value 49
    0.4347E+06,              !- Property Value 50
    0.4366E+06,              !- Property Value 51
    0.4384E+06,              !- Property Value 52
    0.4403E+06,              !- Property Value 53
    0.4421E+06,              !- Property Value 54
    0.4439E+06,              !- Property Value 55
    0.4458E+06,              !- Property Value 56
    0.4476E+06,              !- Property Value 57
    0.4494E+06,              !- Property Value 58
    0.4512E+06,              !- Property Value 59
    0.4530E+06,              !- Property Value 60
    0.4548E+06,              !- Property Value 61
    0.4566E+06,              !- Property Value 62
    0.4584E+06,              !- Property Value 63
    0.4601E+06,              !- Property Value 64
    0.4619E+06,              !- Property Value 65
    0.4803E+06,              !- Property Value 66
    0.4968E+06,              !- Property Value 67
    0.5135E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1460E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.6279E+02,              !- Property Value 40
    0.6185E+02,              !- Property Value 41
    0.6097E+02,              !- Property Value 42
    0.6012E+02,              !- Property Value 43
    0.5932E+02,              !- Property Value 44
    0.5855E+02,              !- Property Value 45
    0.5781E+02,              !- Property Value 46
    0.5706E+02,              !- Property Value 47
    0.5633E+02,              !- Property Value 48
    0.5564E+02,              !- Property Value 49
    0.5497E+02,              !- Property Value 50
    0.5432E+02,              !- Property Value 51
    0.5370E+02,              !- Property Value 52
    0.5310E+02,              !- Property Value 53
    0.5252E+02,              !- Property Value 54
    0.5196E+02,              !- Property Value 55
    0.5142E+02,              !- Property Value 56
    0.5089E+02,              !- Property Value 57
    0.5038E+02,              !- Property Value 58
    0.4989E+02,              !- Property Value 59
    0.4940E+02,              !- Property Value 60
    0.4893E+02,              !- Property Value 61
    0.4848E+02,              !- Property Value 62
    0.4803E+02,              !- Property Value 63
    0.4760E+02,              !- Property Value 64
    0.4717E+02,              !- Property Value 65
    0.4332E+02,              !- Property Value 66
    0.4048E+02,              !- Property Value 67
    0.3805E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1460E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.9755E+03,              !- Property Value 40
    0.9590E+03,              !- Property Value 41
    0.9445E+03,              !- Property Value 42
    0.9319E+03,              !- Property Value 43
    0.9207E+03,              !- Property Value 44
    0.9108E+03,              !- Property Value 45
    0.9020E+03,              !- Property Value 46
    0.8936E+03,              !- Property Value 47
    0.8860E+03,              !- Property Value 48
    0.8793E+03,              !- Property Value 49
    0.8733E+03,              !- Property Value 50
    0.8679E+03,              !- Property Value 51
    0.8630E+03,              !- Property Value 52
    0.8587E+03,              !- Property Value 53
    0.8547E+03,              !- Property Value 54
    0.8512E+03,              !- Property Value 55
    0.8480E+03,              !- Property Value 56
    0.8451E+03,              !- Property Value 57
    0.8426E+03,              !- Property Value 58
    0.8403E+03,              !- Property Value 59
    0.8382E+03,              !- Property Value 60
    0.8364E+03,              !- Property Value 61
    0.8348E+03,              !- Property Value 62
    0.8333E+03,              !- Property Value 63
    0.8321E+03,              !- Property Value 64
    0.8310E+03,              !- Property Value 65
    0.8270E+03,              !- Property Value 66
    0.8309E+03,              !- Property Value 67
    0.8385E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1534E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.4162E+06,              !- Property Value 41
    0.4182E+06,              !- Property Value 42
    0.4202E+06,              !- Property Value 43
    0.4221E+06,              !- Property Value 44
    0.4239E+06,              !- Property Value 45
    0.4258E+06,              !- Property Value 46
    0.4278E+06,              !- Property Value 47
    0.4297E+06,              !- Property Value 48
    0.4317E+06,              !- Property Value 49
    0.4336E+06,              !- Property Value 50
    0.4355E+06,              !- Property Value 51
    0.4374E+06,              !- Property Value 52
    0.4392E+06,              !- Property Value 53
    0.4411E+06,              !- Property Value 54
    0.4429E+06,              !- Property Value 55
    0.4448E+06,              !- Property Value 56
    0.4466E+06,              !- Property Value 57
    0.4485E+06,              !- Property Value 58
    0.4503E+06,              !- Property Value 59
    0.4521E+06,              !- Property Value 60
    0.4539E+06,              !- Property Value 61
    0.4557E+06,              !- Property Value 62
    0.4575E+06,              !- Property Value 63
    0.4593E+06,              !- Property Value 64
    0.4611E+06,              !- Property Value 65
    0.4796E+06,              !- Property Value 66
    0.4963E+06,              !- Property Value 67
    0.5130E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1534E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.6619E+02,              !- Property Value 41
    0.6518E+02,              !- Property Value 42
    0.6422E+02,              !- Property Value 43
    0.6331E+02,              !- Property Value 44
    0.6244E+02,              !- Property Value 45
    0.6161E+02,              !- Property Value 46
    0.6077E+02,              !- Property Value 47
    0.5996E+02,              !- Property Value 48
    0.5919E+02,              !- Property Value 49
    0.5844E+02,              !- Property Value 50
    0.5773E+02,              !- Property Value 51
    0.5705E+02,              !- Property Value 52
    0.5638E+02,              !- Property Value 53
    0.5575E+02,              !- Property Value 54
    0.5513E+02,              !- Property Value 55
    0.5454E+02,              !- Property Value 56
    0.5396E+02,              !- Property Value 57
    0.5340E+02,              !- Property Value 58
    0.5286E+02,              !- Property Value 59
    0.5233E+02,              !- Property Value 60
    0.5182E+02,              !- Property Value 61
    0.5132E+02,              !- Property Value 62
    0.5084E+02,              !- Property Value 63
    0.5037E+02,              !- Property Value 64
    0.4991E+02,              !- Property Value 65
    0.4575E+02,              !- Property Value 66
    0.4270E+02,              !- Property Value 67
    0.4011E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1534E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.9948E+03,              !- Property Value 41
    0.9767E+03,              !- Property Value 42
    0.9610E+03,              !- Property Value 43
    0.9472E+03,              !- Property Value 44
    0.9351E+03,              !- Property Value 45
    0.9244E+03,              !- Property Value 46
    0.9141E+03,              !- Property Value 47
    0.9051E+03,              !- Property Value 48
    0.8970E+03,              !- Property Value 49
    0.8898E+03,              !- Property Value 50
    0.8833E+03,              !- Property Value 51
    0.8775E+03,              !- Property Value 52
    0.8722E+03,              !- Property Value 53
    0.8675E+03,              !- Property Value 54
    0.8633E+03,              !- Property Value 55
    0.8595E+03,              !- Property Value 56
    0.8560E+03,              !- Property Value 57
    0.8529E+03,              !- Property Value 58
    0.8501E+03,              !- Property Value 59
    0.8476E+03,              !- Property Value 60
    0.8453E+03,              !- Property Value 61
    0.8433E+03,              !- Property Value 62
    0.8415E+03,              !- Property Value 63
    0.8399E+03,              !- Property Value 64
    0.8385E+03,              !- Property Value 65
    0.8322E+03,              !- Property Value 66
    0.8347E+03,              !- Property Value 67
    0.8415E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1610E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.4166E+06,              !- Property Value 42
    0.4186E+06,              !- Property Value 43
    0.4205E+06,              !- Property Value 44
    0.4225E+06,              !- Property Value 45
    0.4244E+06,              !- Property Value 46
    0.4264E+06,              !- Property Value 47
    0.4284E+06,              !- Property Value 48
    0.4304E+06,              !- Property Value 49
    0.4323E+06,              !- Property Value 50
    0.4343E+06,              !- Property Value 51
    0.4362E+06,              !- Property Value 52
    0.4381E+06,              !- Property Value 53
    0.4400E+06,              !- Property Value 54
    0.4419E+06,              !- Property Value 55
    0.4438E+06,              !- Property Value 56
    0.4456E+06,              !- Property Value 57
    0.4475E+06,              !- Property Value 58
    0.4493E+06,              !- Property Value 59
    0.4512E+06,              !- Property Value 60
    0.4530E+06,              !- Property Value 61
    0.4548E+06,              !- Property Value 62
    0.4567E+06,              !- Property Value 63
    0.4585E+06,              !- Property Value 64
    0.4603E+06,              !- Property Value 65
    0.4789E+06,              !- Property Value 66
    0.4957E+06,              !- Property Value 67
    0.5125E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1610E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.6976E+02,              !- Property Value 42
    0.6866E+02,              !- Property Value 43
    0.6762E+02,              !- Property Value 44
    0.6664E+02,              !- Property Value 45
    0.6570E+02,              !- Property Value 46
    0.6475E+02,              !- Property Value 47
    0.6385E+02,              !- Property Value 48
    0.6298E+02,              !- Property Value 49
    0.6216E+02,              !- Property Value 50
    0.6137E+02,              !- Property Value 51
    0.6061E+02,              !- Property Value 52
    0.5988E+02,              !- Property Value 53
    0.5917E+02,              !- Property Value 54
    0.5849E+02,              !- Property Value 55
    0.5784E+02,              !- Property Value 56
    0.5721E+02,              !- Property Value 57
    0.5660E+02,              !- Property Value 58
    0.5600E+02,              !- Property Value 59
    0.5543E+02,              !- Property Value 60
    0.5487E+02,              !- Property Value 61
    0.5433E+02,              !- Property Value 62
    0.5380E+02,              !- Property Value 63
    0.5329E+02,              !- Property Value 64
    0.5279E+02,              !- Property Value 65
    0.4830E+02,              !- Property Value 66
    0.4503E+02,              !- Property Value 67
    0.4226E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1610E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.1015E+04,              !- Property Value 42
    0.9955E+03,              !- Property Value 43
    0.9784E+03,              !- Property Value 44
    0.9634E+03,              !- Property Value 45
    0.9502E+03,              !- Property Value 46
    0.9377E+03,              !- Property Value 47
    0.9267E+03,              !- Property Value 48
    0.9170E+03,              !- Property Value 49
    0.9083E+03,              !- Property Value 50
    0.9005E+03,              !- Property Value 51
    0.8936E+03,              !- Property Value 52
    0.8873E+03,              !- Property Value 53
    0.8817E+03,              !- Property Value 54
    0.8766E+03,              !- Property Value 55
    0.8721E+03,              !- Property Value 56
    0.8679E+03,              !- Property Value 57
    0.8642E+03,              !- Property Value 58
    0.8608E+03,              !- Property Value 59
    0.8578E+03,              !- Property Value 60
    0.8550E+03,              !- Property Value 61
    0.8526E+03,              !- Property Value 62
    0.8504E+03,              !- Property Value 63
    0.8484E+03,              !- Property Value 64
    0.8466E+03,              !- Property Value 65
    0.8377E+03,              !- Property Value 66
    0.8389E+03,              !- Property Value 67
    0.8447E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.4168E+06,              !- Property Value 43
    0.4189E+06,              !- Property Value 44
    0.4209E+06,              !- Property Value 45
    0.4229E+06,              !- Property Value 46
    0.4250E+06,              !- Property Value 47
    0.4270E+06,              !- Property Value 48
    0.4290E+06,              !- Property Value 49
    0.4310E+06,              !- Property Value 50
    0.4330E+06,              !- Property Value 51
    0.4350E+06,              !- Property Value 52
    0.4369E+06,              !- Property Value 53
    0.4389E+06,              !- Property Value 54
    0.4408E+06,              !- Property Value 55
    0.4427E+06,              !- Property Value 56
    0.4446E+06,              !- Property Value 57
    0.4464E+06,              !- Property Value 58
    0.4483E+06,              !- Property Value 59
    0.4502E+06,              !- Property Value 60
    0.4520E+06,              !- Property Value 61
    0.4539E+06,              !- Property Value 62
    0.4557E+06,              !- Property Value 63
    0.4576E+06,              !- Property Value 64
    0.4594E+06,              !- Property Value 65
    0.4782E+06,              !- Property Value 66
    0.4951E+06,              !- Property Value 67
    0.5120E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.7351E+02,              !- Property Value 43
    0.7232E+02,              !- Property Value 44
    0.7119E+02,              !- Property Value 45
    0.7013E+02,              !- Property Value 46
    0.6905E+02,              !- Property Value 47
    0.6803E+02,              !- Property Value 48
    0.6706E+02,              !- Property Value 49
    0.6614E+02,              !- Property Value 50
    0.6525E+02,              !- Property Value 51
    0.6441E+02,              !- Property Value 52
    0.6360E+02,              !- Property Value 53
    0.6282E+02,              !- Property Value 54
    0.6207E+02,              !- Property Value 55
    0.6135E+02,              !- Property Value 56
    0.6065E+02,              !- Property Value 57
    0.5998E+02,              !- Property Value 58
    0.5933E+02,              !- Property Value 59
    0.5871E+02,              !- Property Value 60
    0.5810E+02,              !- Property Value 61
    0.5751E+02,              !- Property Value 62
    0.5693E+02,              !- Property Value 63
    0.5637E+02,              !- Property Value 64
    0.5583E+02,              !- Property Value 65
    0.5098E+02,              !- Property Value 66
    0.4746E+02,              !- Property Value 67
    0.4450E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.1037E+04,              !- Property Value 43
    0.1015E+04,              !- Property Value 44
    0.9967E+03,              !- Property Value 45
    0.9803E+03,              !- Property Value 46
    0.9650E+03,              !- Property Value 47
    0.9516E+03,              !- Property Value 48
    0.9398E+03,              !- Property Value 49
    0.9293E+03,              !- Property Value 50
    0.9200E+03,              !- Property Value 51
    0.9117E+03,              !- Property Value 52
    0.9042E+03,              !- Property Value 53
    0.8975E+03,              !- Property Value 54
    0.8914E+03,              !- Property Value 55
    0.8860E+03,              !- Property Value 56
    0.8810E+03,              !- Property Value 57
    0.8766E+03,              !- Property Value 58
    0.8726E+03,              !- Property Value 59
    0.8689E+03,              !- Property Value 60
    0.8656E+03,              !- Property Value 61
    0.8627E+03,              !- Property Value 62
    0.8600E+03,              !- Property Value 63
    0.8576E+03,              !- Property Value 64
    0.8554E+03,              !- Property Value 65
    0.8436E+03,              !- Property Value 66
    0.8432E+03,              !- Property Value 67
    0.8481E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1770E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.4171E+06,              !- Property Value 44
    0.4192E+06,              !- Property Value 45
    0.4212E+06,              !- Property Value 46
    0.4234E+06,              !- Property Value 47
    0.4255E+06,              !- Property Value 48
    0.4276E+06,              !- Property Value 49
    0.4296E+06,              !- Property Value 50
    0.4317E+06,              !- Property Value 51
    0.4337E+06,              !- Property Value 52
    0.4357E+06,              !- Property Value 53
    0.4376E+06,              !- Property Value 54
    0.4396E+06,              !- Property Value 55
    0.4415E+06,              !- Property Value 56
    0.4434E+06,              !- Property Value 57
    0.4454E+06,              !- Property Value 58
    0.4473E+06,              !- Property Value 59
    0.4492E+06,              !- Property Value 60
    0.4510E+06,              !- Property Value 61
    0.4529E+06,              !- Property Value 62
    0.4548E+06,              !- Property Value 63
    0.4566E+06,              !- Property Value 64
    0.4585E+06,              !- Property Value 65
    0.4774E+06,              !- Property Value 66
    0.4944E+06,              !- Property Value 67
    0.5114E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1770E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.7745E+02,              !- Property Value 44
    0.7615E+02,              !- Property Value 45
    0.7493E+02,              !- Property Value 46
    0.7370E+02,              !- Property Value 47
    0.7254E+02,              !- Property Value 48
    0.7145E+02,              !- Property Value 49
    0.7041E+02,              !- Property Value 50
    0.6942E+02,              !- Property Value 51
    0.6848E+02,              !- Property Value 52
    0.6757E+02,              !- Property Value 53
    0.6671E+02,              !- Property Value 54
    0.6588E+02,              !- Property Value 55
    0.6508E+02,              !- Property Value 56
    0.6432E+02,              !- Property Value 57
    0.6358E+02,              !- Property Value 58
    0.6287E+02,              !- Property Value 59
    0.6218E+02,              !- Property Value 60
    0.6151E+02,              !- Property Value 61
    0.6086E+02,              !- Property Value 62
    0.6024E+02,              !- Property Value 63
    0.5963E+02,              !- Property Value 64
    0.5904E+02,              !- Property Value 65
    0.5379E+02,              !- Property Value 66
    0.5001E+02,              !- Property Value 67
    0.4685E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1770E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.1061E+04,              !- Property Value 44
    0.1037E+04,              !- Property Value 45
    0.1016E+04,              !- Property Value 46
    0.9970E+03,              !- Property Value 47
    0.9805E+03,              !- Property Value 48
    0.9660E+03,              !- Property Value 49
    0.9533E+03,              !- Property Value 50
    0.9421E+03,              !- Property Value 51
    0.9321E+03,              !- Property Value 52
    0.9231E+03,              !- Property Value 53
    0.9151E+03,              !- Property Value 54
    0.9079E+03,              !- Property Value 55
    0.9014E+03,              !- Property Value 56
    0.8956E+03,              !- Property Value 57
    0.8903E+03,              !- Property Value 58
    0.8855E+03,              !- Property Value 59
    0.8811E+03,              !- Property Value 60
    0.8772E+03,              !- Property Value 61
    0.8737E+03,              !- Property Value 62
    0.8705E+03,              !- Property Value 63
    0.8675E+03,              !- Property Value 64
    0.8649E+03,              !- Property Value 65
    0.8498E+03,              !- Property Value 66
    0.8478E+03,              !- Property Value 67
    0.8517E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1855E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.4173E+06,              !- Property Value 45
    0.4194E+06,              !- Property Value 46
    0.4217E+06,              !- Property Value 47
    0.4239E+06,              !- Property Value 48
    0.4260E+06,              !- Property Value 49
    0.4281E+06,              !- Property Value 50
    0.4302E+06,              !- Property Value 51
    0.4323E+06,              !- Property Value 52
    0.4343E+06,              !- Property Value 53
    0.4363E+06,              !- Property Value 54
    0.4383E+06,              !- Property Value 55
    0.4403E+06,              !- Property Value 56
    0.4423E+06,              !- Property Value 57
    0.4442E+06,              !- Property Value 58
    0.4461E+06,              !- Property Value 59
    0.4481E+06,              !- Property Value 60
    0.4500E+06,              !- Property Value 61
    0.4519E+06,              !- Property Value 62
    0.4538E+06,              !- Property Value 63
    0.4556E+06,              !- Property Value 64
    0.4575E+06,              !- Property Value 65
    0.4767E+06,              !- Property Value 66
    0.4937E+06,              !- Property Value 67
    0.5108E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1855E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.8159E+02,              !- Property Value 45
    0.8018E+02,              !- Property Value 46
    0.7876E+02,              !- Property Value 47
    0.7744E+02,              !- Property Value 48
    0.7619E+02,              !- Property Value 49
    0.7501E+02,              !- Property Value 50
    0.7390E+02,              !- Property Value 51
    0.7284E+02,              !- Property Value 52
    0.7183E+02,              !- Property Value 53
    0.7087E+02,              !- Property Value 54
    0.6995E+02,              !- Property Value 55
    0.6907E+02,              !- Property Value 56
    0.6822E+02,              !- Property Value 57
    0.6740E+02,              !- Property Value 58
    0.6662E+02,              !- Property Value 59
    0.6586E+02,              !- Property Value 60
    0.6513E+02,              !- Property Value 61
    0.6442E+02,              !- Property Value 62
    0.6374E+02,              !- Property Value 63
    0.6307E+02,              !- Property Value 64
    0.6243E+02,              !- Property Value 65
    0.5674E+02,              !- Property Value 66
    0.5267E+02,              !- Property Value 67
    0.4930E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1855E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.1086E+04,              !- Property Value 45
    0.1059E+04,              !- Property Value 46
    0.1035E+04,              !- Property Value 47
    0.1015E+04,              !- Property Value 48
    0.9967E+03,              !- Property Value 49
    0.9811E+03,              !- Property Value 50
    0.9674E+03,              !- Property Value 51
    0.9553E+03,              !- Property Value 52
    0.9446E+03,              !- Property Value 53
    0.9350E+03,              !- Property Value 54
    0.9264E+03,              !- Property Value 55
    0.9186E+03,              !- Property Value 56
    0.9117E+03,              !- Property Value 57
    0.9054E+03,              !- Property Value 58
    0.8997E+03,              !- Property Value 59
    0.8946E+03,              !- Property Value 60
    0.8899E+03,              !- Property Value 61
    0.8857E+03,              !- Property Value 62
    0.8819E+03,              !- Property Value 63
    0.8784E+03,              !- Property Value 64
    0.8753E+03,              !- Property Value 65
    0.8565E+03,              !- Property Value 66
    0.8528E+03,              !- Property Value 67
    0.8555E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1943E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.4174E+06,              !- Property Value 46
    0.4198E+06,              !- Property Value 47
    0.4221E+06,              !- Property Value 48
    0.4243E+06,              !- Property Value 49
    0.4265E+06,              !- Property Value 50
    0.4287E+06,              !- Property Value 51
    0.4308E+06,              !- Property Value 52
    0.4329E+06,              !- Property Value 53
    0.4349E+06,              !- Property Value 54
    0.4370E+06,              !- Property Value 55
    0.4390E+06,              !- Property Value 56
    0.4410E+06,              !- Property Value 57
    0.4430E+06,              !- Property Value 58
    0.4449E+06,              !- Property Value 59
    0.4469E+06,              !- Property Value 60
    0.4488E+06,              !- Property Value 61
    0.4508E+06,              !- Property Value 62
    0.4527E+06,              !- Property Value 63
    0.4546E+06,              !- Property Value 64
    0.4565E+06,              !- Property Value 65
    0.4758E+06,              !- Property Value 66
    0.4930E+06,              !- Property Value 67
    0.5102E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1943E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.8595E+02,              !- Property Value 46
    0.8430E+02,              !- Property Value 47
    0.8277E+02,              !- Property Value 48
    0.8134E+02,              !- Property Value 49
    0.8000E+02,              !- Property Value 50
    0.7874E+02,              !- Property Value 51
    0.7754E+02,              !- Property Value 52
    0.7641E+02,              !- Property Value 53
    0.7533E+02,              !- Property Value 54
    0.7430E+02,              !- Property Value 55
    0.7332E+02,              !- Property Value 56
    0.7238E+02,              !- Property Value 57
    0.7147E+02,              !- Property Value 58
    0.7061E+02,              !- Property Value 59
    0.6977E+02,              !- Property Value 60
    0.6897E+02,              !- Property Value 61
    0.6819E+02,              !- Property Value 62
    0.6744E+02,              !- Property Value 63
    0.6672E+02,              !- Property Value 64
    0.6601E+02,              !- Property Value 65
    0.5984E+02,              !- Property Value 66
    0.5547E+02,              !- Property Value 67
    0.5185E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1943E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.1113E+04,              !- Property Value 46
    0.1082E+04,              !- Property Value 47
    0.1055E+04,              !- Property Value 48
    0.1033E+04,              !- Property Value 49
    0.1014E+04,              !- Property Value 50
    0.9968E+03,              !- Property Value 51
    0.9821E+03,              !- Property Value 52
    0.9690E+03,              !- Property Value 53
    0.9575E+03,              !- Property Value 54
    0.9472E+03,              !- Property Value 55
    0.9380E+03,              !- Property Value 56
    0.9297E+03,              !- Property Value 57
    0.9222E+03,              !- Property Value 58
    0.9155E+03,              !- Property Value 59
    0.9094E+03,              !- Property Value 60
    0.9039E+03,              !- Property Value 61
    0.8989E+03,              !- Property Value 62
    0.8944E+03,              !- Property Value 63
    0.8903E+03,              !- Property Value 64
    0.8865E+03,              !- Property Value 65
    0.8637E+03,              !- Property Value 66
    0.8580E+03,              !- Property Value 67
    0.8595E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2040E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.4176E+06,              !- Property Value 47
    0.4200E+06,              !- Property Value 48
    0.4223E+06,              !- Property Value 49
    0.4246E+06,              !- Property Value 50
    0.4268E+06,              !- Property Value 51
    0.4290E+06,              !- Property Value 52
    0.4312E+06,              !- Property Value 53
    0.4333E+06,              !- Property Value 54
    0.4354E+06,              !- Property Value 55
    0.4375E+06,              !- Property Value 56
    0.4395E+06,              !- Property Value 57
    0.4416E+06,              !- Property Value 58
    0.4436E+06,              !- Property Value 59
    0.4456E+06,              !- Property Value 60
    0.4476E+06,              !- Property Value 61
    0.4495E+06,              !- Property Value 62
    0.4515E+06,              !- Property Value 63
    0.4534E+06,              !- Property Value 64
    0.4553E+06,              !- Property Value 65
    0.4749E+06,              !- Property Value 66
    0.4923E+06,              !- Property Value 67
    0.5095E+06;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2040E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.9088E+02,              !- Property Value 47
    0.8906E+02,              !- Property Value 48
    0.8739E+02,              !- Property Value 49
    0.8583E+02,              !- Property Value 50
    0.8437E+02,              !- Property Value 51
    0.8300E+02,              !- Property Value 52
    0.8170E+02,              !- Property Value 53
    0.8048E+02,              !- Property Value 54
    0.7931E+02,              !- Property Value 55
    0.7821E+02,              !- Property Value 56
    0.7715E+02,              !- Property Value 57
    0.7614E+02,              !- Property Value 58
    0.7517E+02,              !- Property Value 59
    0.7424E+02,              !- Property Value 60
    0.7335E+02,              !- Property Value 61
    0.7249E+02,              !- Property Value 62
    0.7166E+02,              !- Property Value 63
    0.7086E+02,              !- Property Value 64
    0.7009E+02,              !- Property Value 65
    0.6333E+02,              !- Property Value 66
    0.5860E+02,              !- Property Value 67
    0.5471E+02;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    SPECIFICHEAT,            !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2040E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.1144E+04,              !- Property Value 47
    0.1109E+04,              !- Property Value 48
    0.1080E+04,              !- Property Value 49
    0.1055E+04,              !- Property Value 50
    0.1034E+04,              !- Property Value 51
    0.1016E+04,              !- Property Value 52
    0.9995E+03,              !- Property Value 53
    0.9853E+03,              !- Property Value 54
    0.9727E+03,              !- Property Value 55
    0.9615E+03,              !- Property Value 56
    0.9515E+03,              !- Property Value 57
    0.9425E+03,              !- Property Value 58
    0.9345E+03,              !- Property Value 59
    0.9272E+03,              !- Property Value 60
    0.9206E+03,              !- Property Value 61
    0.9146E+03,              !- Property Value 62
    0.9092E+03,              !- Property Value 63
    0.9043E+03,              !- Property Value 64
    0.8998E+03,              !- Property Value 65
    0.8720E+03,              !- Property Value 66
    0.8639E+03,              !- Property Value 67
    0.8640E+03;              !- Property Value 68

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2141E+07,              !- Pressure {Pa}
    0.0000E+00,              !- Property Value 1
    0.0000E+00,              !- Property Value 2
    0.0000E+00,              !- Property Value 3
    0.0000E+00,              !- Property Value 4
    0.0000E+00,              !- Property Value 5
    0.0000E+00,              !- Property Value 6
    0.0000E+00,              !- Property Value 7
    0.0000E+00,              !- Property Value 8
    0.0000E+00,              !- Property Value 9
    0.0000E+00,              !- Property Value 10
    0.0000E+00,              !- Property Value 11
    0.0000E+00,              !- Property Value 12
    0.0000E+00,              !- Property Value 13
    0.0000E+00,              !- Property Value 14
    0.0000E+00,              !- Property Value 15
    0.0000E+00,              !- Property Value 16
    0.0000E+00,              !- Property Value 17
    0.0000E+00,              !- Property Value 18
    0.0000E+00,              !- Property Value 19
    0.0000E+00,              !- Property Value 20
    0.0000E+00,              !- Property Value 21
    0.0000E+00,              !- Property Value 22
    0.0000E+00,              !- Property Value 23
    0.0000E+00,              !- Property Value 24
    0.0000E+00,              !- Property Value 25
    0.0000E+00,              !- Property Value 26
    0.0000E+00,              !- Property Value 27
    0.0000E+00,              !- Property Value 28
    0.0000E+00,              !- Property Value 29
    0.0000E+00,              !- Property Value 30
    0.0000E+00,              !- Property Value 31
    0.0000E+00,              !- Property Value 32
    0.0000E+00,              !- Property Value 33
    0.0000E+00,              !- Property Value 34
    0.0000E+00,              !- Property Value 35
    0.0000E+00,              !- Property Value 36
    0.0000E+00,              !- Property Value 37
    0.0000E+00,              !- Property Value 38
    0.0000E+00,              !- Property Value 39
    0.0000E+00,              !- Property Value 40
    0.0000E+00,              !- Property Value 41
    0.0000E+00,              !- Property Value 42
    0.0000E+00,              !- Property Value 43
    0.0000E+00,              !- Property Value 44
    0.0000E+00,              !- Property Value 45
    0.0000E+00,              !- Property Value 46
    0.0000E+00,              !- Property Value 47
    0.4176E+06,              !- Property Value 48
    0.4201E+06,              !- Property Value 49
    0.4225E+06,              !- Property Value 50
    0.4249E+06,              !- Property Value 51
    0.4272E+06,              !- Property Value 52
    0.4294E+06,              !- Property Value 53
    0.4316E+06,              !- Property Value 54
    0.4338E+06,              !- Property Value 55
    0.4359E+06,              !- Property Value 56
    0.4380E+06,              !- Property Value 57
    0.4401E+06,              !- Property Value 58
    0.4421E+06,              !- Property Value 59
    0.4442E+06,              !- Property Value 60
    0.4462E+06,              !- Property Value 61
    0.4482E+06,              !- Property Value 62
    0.4502E+06,              !- Property Value 63
    0.4522E+06,              !- Property Value 64
    0.4541E+06,              !- Property Value 65
    0.4739E+06,              !- Property Value 66
    0.4914E+06,              !- Property Value 67
    0.5088E+06;              !- Property Value 68

FluidProperties:Superheated,
