!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!1+5+3+6+8

!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! *** EVALUATION SOFTWARE GENERATES COMPRESSED IDF - TO OBTAIN READABLE IDF PLEASE PURCHASE A LICENCE ***
! File generated by DesignBuilder - 4.7.0.027 25/07/2017 - 15:14:38
! Source file: C:\Users\Zhiang Zhang\Desktop\iw_eplus\iw_v4.7.dsb
Version,
    8.3.0.001;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                     !- Do Zone Sizing Calculation
    No,                     !- Do System Sizing Calculation
    No,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    15,                      !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    outdoor_always400ppm,                        !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    0;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Pittsburgh PA USA,       !- Name
    40.36,                   !- Latitude {deg}
    -79.92,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    388;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in Pittsburgh PA 99.6,  !- Name
    7,      !- Month
     21,      !- Day of Month
SummerDesignDay,!- Day Type
   35.1,      !- Maximum Dry-Bulb Temperature {C}
    6.6,      !- Daily Dry-Bulb Temperature Range {C}
DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
       ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
Wetbulb,      !- Humidity Condition Type
   27.4,      !- Wetbulb at Maximum Dry-Bulb {C}
       ,      !- Humidity Indicating Day Schedule Name
       ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
       ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       ,      !- Daily Wet-Bulb Temperature Range {deltaC}
101241.,      !- Barometric Pressure {Pa}
    3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
    220,      !- Wind Direction {Degrees; N=0, S=180}
     No,      !- Rain {Yes/No}
     No,      !- Snow on ground {Yes/No}
     No,      !- Daylight Savings Time Indicator
   ASHRAETau, !- Solar Model Indicator
       ,      !- Beam Solar Day Schedule Name
       ,      !- Diffuse Solar Day Schedule Name
  0.899,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  1.294;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

SizingPeriod:DesignDay,
    Winter Design Day in Pittsburgh PA 99.6,  !- Name
    1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
         -3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
         -3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        2.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    wholeyear,               !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2,                      !- End Month
    28,                      !- End Day of Month
    Sunday,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

!RunPeriodControl:DaylightSavingTime,
!    2nd Sunday in March,     !- Start Date
!    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    2.10,                    !- January Ground Temperature {C}
    1.21,                    !- February Ground Temperature {C}
    2.79,                    !- March Ground Temperature {C}
    5.27,                    !- April Ground Temperature {C}
    11.76,                   !- May Ground Temperature {C}
    16.77,                   !- June Ground Temperature {C}
    20.14,                   !- July Ground Temperature {C}
    21.17,                   !- August Ground Temperature {C}
    19.42,                   !- September Ground Temperature {C}
    15.53,                   !- October Ground Temperature {C}
    10.34,                   !- November Ground Temperature {C}
    5.52;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4

Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

Schedule:Compact,
    Infiltration_Mar_More,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 15 Jan,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                      !- Field 4
    Through: 28 Feb,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ,                      !- Field 4
    Through: 31 Mar,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0 ,                      !- Field 4
    Through: 31 Dec,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0  ;                     !- Field 4

Schedule:Compact,
    Chilled water flow set point temperature: Always 6 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6 ;                      !- Field 4

Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80 ;                     !- Field 4

Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14 ;                     !- Field 4

Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,            !- Field 2
    Until: 7:00,            !- Field 3
    19.00,                     !- Field 4
    Until: 20:00,
    22.50,
    Until: 24:00,
    19.00,
    For: Weekends,
    Until: 8:00,
    19.00,
    Until: 19:00,
    19.00,
    Until: 24:00,
    19.00,
    For: AllOtherDays,
    Until: 24:00,
    22.50;

Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                     !- Field 4

Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4 ;                      !- Field 4

Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50 ;                     !- Field 4

Schedule:Compact,
    Heating low water temperature schedule: Always 30.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30 ;                     !- Field 4

Schedule:Compact,
    Heating low control temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15 ;                     !- Field 4

Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21 ;                     !- Field 4

Schedule:Compact,
    Cooling high water temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15 ;                     !- Field 4

Schedule:Compact,
    Cooling low water temperature schedule: Always 10.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10 ;                     !- Field 4

Schedule:Compact,
    Cooling low control temperature schedule: Always 22.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22 ;                     !- Field 4

Schedule:Compact,
    Cooling high control temperature schedule: Always 26.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    26 ;                     !- Field 4

Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

Schedule:Compact,
    Office_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    Office_EatDrink_Occ,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 11:00,            !- Field 3
    0,                       !- Field 4
    Until: 12:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 14:00,            !- Field 7
    1,                       !- Field 8
    Until: 15:00,            !- Field 9
    0.75,                    !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    iw_on,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: Weekends,           !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Holidays,           !- Field 8
    Until: 24:00,            !- Field 9
    1,                       !- Field 10
    For: WinterDesignDay AllOtherDays,  !- Field 11
    Until: 24:00,            !- Field 12
    0;                       !- Field 13

Schedule:Compact,
    iw_circulation_occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    iw_classroom_occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 12 Mar,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 07:00,            !- Field 7
    0,                       !- Field 8
    Until: 08:00,            !- Field 9
    0.1,                     !- Field 10
    Until: 09:00,            !- Field 11
    0.25,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.75,                    !- Field 14
    Until: 12:00,            !- Field 15
    1,                       !- Field 16
    Until: 14:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 16:00,            !- Field 19
    1,                       !- Field 20
    Until: 18:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    For: Weekends,           !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Holidays,           !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: WinterDesignDay AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    Through: 16 Mar,         !- Field 34
    For: AllDays,            !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    Through: 4 May,          !- Field 38
    For: Weekdays SummerDesignDay,  !- Field 39
    Until: 07:00,            !- Field 40
    0,                       !- Field 41
    Until: 08:00,            !- Field 42
    0.1,                     !- Field 43
    Until: 09:00,            !- Field 44
    0.25,                    !- Field 45
    Until: 10:00,            !- Field 46
    0.75,                    !- Field 47
    Until: 12:00,            !- Field 48
    1,                       !- Field 49
    Until: 14:00,            !- Field 50
    0.25,                    !- Field 51
    Until: 16:00,            !- Field 52
    1,                       !- Field 53
    Until: 18:00,            !- Field 54
    0.5,                     !- Field 55
    Until: 24:00,            !- Field 56
    0,                       !- Field 57
    For: Weekends,           !- Field 58
    Until: 24:00,            !- Field 59
    0,                       !- Field 60
    For: Holidays,           !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 28 Aug,         !- Field 67
    For: Weekdays SummerDesignDay,  !- Field 68
    Until: 10:00,            !- Field 69
    0,                       !- Field 70
    Until: 16:00,            !- Field 71
    0.1,                     !- Field 72
    Until: 24:00,            !- Field 73
    0,                       !- Field 74
    For: Weekends,           !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: Holidays,           !- Field 78
    Until: 24:00,            !- Field 79
    0,                       !- Field 80
    For: WinterDesignDay AllOtherDays,  !- Field 81
    Until: 24:00,            !- Field 82
    0,                       !- Field 83
    Through: 8 Dec,          !- Field 84
    For: Weekdays SummerDesignDay,  !- Field 85
    Until: 07:00,            !- Field 86
    0,                       !- Field 87
    Until: 08:00,            !- Field 88
    0.1,                     !- Field 89
    Until: 09:00,            !- Field 90
    0.25,                    !- Field 91
    Until: 10:00,            !- Field 92
    0.75,                    !- Field 93
    Until: 12:00,            !- Field 94
    1,                       !- Field 95
    Until: 14:00,            !- Field 96
    0.25,                    !- Field 97
    Until: 16:00,            !- Field 98
    1,                       !- Field 99
    Until: 18:00,            !- Field 100
    0.5,                     !- Field 101
    Until: 24:00,            !- Field 102
    0,                       !- Field 103
    For: Weekends,           !- Field 104
    Until: 24:00,            !- Field 105
    0,                       !- Field 106
    For: Holidays,           !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    For: WinterDesignDay AllOtherDays,  !- Field 110
    Until: 24:00,            !- Field 111
    0,                       !- Field 112
    Through: 31 Dec,         !- Field 113
    For: AllDays,            !- Field 114
    Until: 24:00,            !- Field 115
    0;                       !- Field 116

Schedule:Compact,
    iw_occp_sto,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 63
    For: AllDays,            !- Field 64
    Until: 24:00,            !- Field 65
    0;                       !- Field 66 was 0.2

Schedule:Compact,
    iw_equip_sto,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 63
    For: AllDays,            !- Field 64
    Until: 24:00,            !- Field 65
    0;                       !- Field 66 was 0.2

Schedule:File,
    iw_occp_base,           !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Zhiangz\Dropbox\phd_bpd\drl_sim_exp\iw_models\schedules\model1_12_stoc_schedules\occp_schedule_file_10m.csv,  !- File Name
    3,                       !- Column Number
    7,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    10;                      !- Minutes per Item

Schedule:Compact,
    iw_office_term_related_occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                       !- Field 4 was 0.2
    Through: 1 Jun,          !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0.25,                    !- Field 8
    Until: 09:00,            !- Field 9
    0.75,                    !- Field 10
    Until: 12:00,            !- Field 11
    1,                       !- Field 12
    Until: 13:00,            !- Field 13
    0.75,                    !- Field 14
    Until: 17:00,            !- Field 15
    1,                       !- Field 16
    Until: 18:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 19:00,            !- Field 19
    0.25,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.05,                       !- Field 22 was 0.2
    For: Weekends,           !- Field 23
    Until: 24:00,            !- Field 24
    0.05,                       !- Field 25 was 0.2
    For: Holidays,           !- Field 26
    Until: 24:00,            !- Field 27
    0.05,                       !- Field 28 was 0.2
    For: WinterDesignDay AllOtherDays,  !- Field 29
    Until: 24:00,            !- Field 30
    0.05,                       !- Field 31 was 0.2
    Through: 1 Sep,          !- Field 32
    For: AllDays,            !- Field 33
    Until: 24:00,            !- Field 34
    0.05,                       !- Field 35 was 0.2
    Through: 20 Dec,         !- Field 36
    For: Weekdays SummerDesignDay,  !- Field 37
    Until: 08:00,            !- Field 38
    0.25,                    !- Field 39
    Until: 09:00,            !- Field 40
    0.75,                    !- Field 41
    Until: 12:00,            !- Field 42
    1,                       !- Field 43
    Until: 13:00,            !- Field 44
    0.75,                    !- Field 45
    Until: 17:00,            !- Field 46
    1,                       !- Field 47
    Until: 18:00,            !- Field 48
    0.5,                     !- Field 49
    Until: 19:00,            !- Field 50
    0.25,                    !- Field 51
    Until: 24:00,            !- Field 52
    0.05,                       !- Field 53 was0.2
    For: Weekends,           !- Field 54
    Until: 24:00,            !- Field 55
    0.05,                       !- Field 56 was 0.2
    For: Holidays,           !- Field 57
    Until: 24:00,            !- Field 58
    0.05,                       !- Field 59 was 0.2
    For: WinterDesignDay AllOtherDays,  !- Field 60
    Until: 24:00,            !- Field 61
    0.05,                       !- Field 62 was0.2
    Through: 31 Dec,         !- Field 63
    For: AllDays,            !- Field 64
    Until: 24:00,            !- Field 65
    0.05;                       !- Field 66 was 0.2

Schedule:Compact,
    iw_office_allyear_occ,   !- Name
    Fraction,                !- Schedule Type Limits Name
    !Through: 15 Jan,         !- Field 1
    !For: AllDays,            !- Field 2
    !Until: 24:00,            !- Field 3
    !0.05,                       !- Field 4 was 0.2
    Through: 20 Dec,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                    !- Field 8
    Until: 09:00,            !- Field 9
    0.75,                    !- Field 10
    Until: 12:00,            !- Field 11
    1,                       !- Field 12
    Until: 13:00,            !- Field 13
    0.75,                    !- Field 14
    Until: 17:00,            !- Field 15
    1,                       !- Field 16
    Until: 18:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 19:00,            !- Field 19
    0.2,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.2,                       !- Field 22 was 0.2
    For: Weekends Holidays,           !- Field 23
    Until: 08:00,            !- Field 7
    0.2,                    !- Field 8
    Until: 09:00,            !- Field 9
    0.3,                    !- Field 10
    Until: 12:00,            !- Field 11
    0.5,                       !- Field 12
    Until: 13:00,            !- Field 13
    0.3,                    !- Field 14
    Until: 17:00,            !- Field 15
    0.5,                       !- Field 16
    Until: 18:00,            !- Field 17
    0.2,                     !- Field 18
    Until: 19:00,            !- Field 19
    0.2,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.2,                       !- Field 22 was 0.2
    For: WinterDesignDay AllOtherDays,  !- Field 29
    Until: 24:00,            !- Field 30
    0.4,                       !- Field 31 was0.2
    Through: 31 Dec,         !- Field 32
    For: AllDays,            !- Field 33
    Until: 24:00,            !- Field 34
    0.2;                       !- Field 35 was 0.2

Schedule:Compact,
    iw_off,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: Weekdays,           !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekends,           !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: Holidays,           !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    For: WinterDesignDay AllOtherDays,  !- Field 14
    Until: 24:00,            !- Field 15
    0;                       !- Field 16

Schedule:Compact,
    iw_office_phd_light,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 15 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 1 Jun,          !- Field 5
    For: SummerDesignDay,    !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekdays,           !- Field 9
    Until: 17:30,            !- Field 10
    0,                       !- Field 11
    Until: 22:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Weekends,           !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: Holidays,           !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: WinterDesignDay AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 1 Sep,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    Through: 20 Dec,         !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,            !- Field 31
    1,                       !- Field 32
    For: Weekdays,           !- Field 33
    Until: 17:30,            !- Field 34
    0,                       !- Field 35
    Until: 22:00,            !- Field 36
    1,                       !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: Weekends,           !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    For: Holidays,           !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: WinterDesignDay AllOtherDays,  !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    Through: 31 Dec,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,            !- Field 51
    0;                       !- Field 52

Schedule:Compact,
    iw_semco_sp_stpt,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8 ;                   !- Field 4

Schedule:Compact,
    Activity Schedule Walking,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule Normal,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule Seated,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110.7;                   !- Field 4

Schedule:Compact,
    Transmittance schedule for iw louvers,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .8;                      !- Field 4

Schedule:Compact,
    Transmittance schedule for iw - northBalcony,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for iw - mmchRoof,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for iw - mmchLower,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for iw - iwConnection,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for iw - southPlatform1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    outdoor_always400ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    400;                       !- Field 4
    
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    aerated_concrete_20cm,   !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.13,!was0.16,                    !- Conductivity {W/m-K}
    2000,!was500,                     !- Density {kg/m3}
    1000,!was840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    aerated_concrete_30cm,   !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    1.13,!was0.16,                    !- Conductivity {W/m-K}
    2000,!was500,                     !- Density {kg/m3}
    1000,!was840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    aerated_concrete_1cm,    !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    1.13,!was0.16,                    !- Conductivity {W/m-K}
    2000,!was500,                     !- Density {kg/m3}
    1000,!was840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    steel_5mm,               !- Name
    Rough,                   !- Roughness
    0.05,                   !- Thickness {m} THIS MAY CAUSE EPLUS SEVERE ERROR
    45,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    steel_100mm,               !- Name
    Rough,                   !- Roughness
    0.10402,                   !- Thickness {m} THIS MAY CAUSE EPLUS SEVERE ERROR
    45,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    foam_polyisocyanate_64mm,  !- Name
    Rough,                   !- Roughness
    0.0635,                   !- Thickness {m} was 0.085 #CaliPara1:External Wall Insulation Thickness, originally
                                            ! #0.105m to match external wall U-ip value 0.049 Btu/(ft2-hr-F)
                                            ! #suggested by a 2006 study of Xiangyang Gong, manual calibration
                                            ! #shows 0.085 a good value. Range: 0.05m - 0.105m.
    0.03,                    !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    foam_polyisocyanate_105mm_mull,  !- Name
    Rough,                   !- Roughness
    0.0025,                   !- Thickness {m} was 0.085 #CaliPara1:External Wall Insulation Thickness, originally
                                            ! #0.105m to match external wall U-ip value 0.049 Btu/(ft2-hr-F)
                                            ! #suggested by a 2006 study of Xiangyang Gong, manual calibration
                                            ! #shows 0.085 a good value. Range: 0.05m - 0.105m.
    0.03,                    !- Conductivity {W/m-K}
    45,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    gypsum_plasterboard_25mm,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    eps_65mm,                !- Name
    Rough,                   !- Roughness
    0.065,                   !- Thickness {m} was #CaliPara8:Flat Roof Insulation Thickness,
                                            ! #manual calibration shows 0.065 a good choice. Range: 0.015 - 0.085m
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    aluminium_2mm,           !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m} CHANGE TO 3MM BECAUSE THE SEVERE ERROR FROM THE EPLUS
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    pvc_3cm,                 !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m} was 0.03
    0.16,                    !- Conductivity {W/m-K}
    1380,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    stainless_steel_1cm,     !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    29,                      !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    rip40_batt_insulation_glass_fiber_0.2744m,  !- Name
    Rough,                   !- Roughness
    0.2744,                     !- Thickness {m} was 0.3 #CaliPara3: Pitched Roof Insulation Thickness, originally
                                            ! #0.30m to match R-ip value 40 shown in the IW design drawings,
                                            ! #manual calibration shows 0.15 a good choice. Range: 0.05m - 0.3m
    0.043,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptancee

Material,
    ceiling_tile_1cm,        !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.056,                   !- Conductivity {W/m-K}
    380,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    copper_2mm,        !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}  #CaliPara9: Mullion Inside Surface Metal Thickness.
                                            ! #Manual calibration finds this value impacts indoor temperature
                                            ! #profile very much. Manual calibration shows 0.002m a good choice.
                                            ! #This value should not be too thick, otherwise it will show 
                                            ! #significant thermal mass behavior. Range: 0.001 - 0.01m
    200,                   !- Conductivity {W/m-K} was 400
    7000,                     !- Density {kg/m3} was 8600
    460,                    !- Specific Heat {J/kg-K} was 390
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

Material:NoMass,
    carpet,                  !- Name
    Rough,                   !- Roughness
    0.28,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    air_gap_10mm,            !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
WindowMaterial:SimpleGlazingSystem,
  iw_ext_win_simple, !- Name
  2.56, !- U-Factor 
  0.25, !- SHGC
  0.252; !- Visible Transmittance

WindowMaterial:Glazing,
    lowe_glazing,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,!was 0.003,                   !- Thickness {m}
    0.36,!was 0.630,                   !- Solar Transmittance at Normal Incidence 
    0.093,!was 0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,!was0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.5,!was0.850,                   !- Visible Transmittance at Normal Incidence
    0.035,!was0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,!was0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass_3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,!was 0.003,                   !- Thickness {m}
    0.36,!was 0.630,                   !- Solar Transmittance at Normal Incidence 
    0.093,!was 0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,!was0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.5,!was0.850,                   !- Visible Transmittance at Normal Incidence
    0.035,!was0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,!was0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance
    !was0.006,!was!0.003,                   !- Thickness {m}
    !0.775,!was!0.837,                   !- Solar Transmittance at Normal Incidence
    !0.071,!was!0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    !0.071,!was!0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    !0.881,!was!0.898,                   !- Visible Transmittance at Normal Incidence
    !0.08,!was!0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    !0.08,!was!0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    !0.0,                     !- Infrared Transmittance at Normal Incidence
    !0.84,                    !- Front Side Infrared Hemispherical Emissivity
    !0.84,                    !- Back Side Infrared Hemispherical Emissivity
    !0.9,                     !- Conductivity {W/m-K}
    !1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    glass_very_clear,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.001,                   !- Thickness {m}
    0.99,                   !- Solar Transmittance at Normal Incidence
    0.001,                   !- Front Side Solar Reflectance at Normal Incidence
    0.001,                   !- Back Side Solar Reflectance at Normal Incidence
    0.99,                   !- Visible Transmittance at Normal Incidence
    0.001,                   !- Front Side Visible Reflectance at Normal Incidence
    0.001,                   !- Back Side Visible Reflectance at Normal Incidence
    0.99,                     !- Infrared Transmittance at Normal Incidence
    0.01,                    !- Front Side Infrared Hemispherical Emissivity
    0.01,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WindowMaterial:SimpleGlazingSystem ===========
WindowMaterial:SimpleGlazingSystem,
  TestWindowGlazing, !- Name
  2.470 , !-  U-Factor
  0.4 , !-  Solar Heat Gain Coefficient
  0.769 ; !-  Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}

WindowMaterial:Gas,
    air_gap_6mm,             !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    0.003;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    internal_shade_30004,    !- Name
    0.05,                    !- Solar Transmittance {dimensionless}
    0.35,                    !- Solar Reflectance {dimensionless}
    0.05,                    !- Visible Transmittance {dimensionless}
    0.35,                    !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    external_reflector_30001,!- Name
    Horizontal,              !- Slat Orientation
    0.37,                    !- Slat Width {m}
    0.37,                    !- Slat Separation {m}
    0.01,                    !- Slat Thickness {m}
    0,                       !- Slat Angle {deg}
    1,                       !- Slat Conductivity {W/m-K}
    0.332,                   !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.1,                     !- Back Side Slat Beam Solar Reflectance
    0.332,                   !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.1,                     !- Back Side Slat Diffuse Solar Reflectance
    0.337,                   !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.1,                     !- Back Side Slat Beam Visible Reflectance
    0.337,                   !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.1,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.84,                    !- Front Side Slat Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Slat Infrared Hemispherical Emissivity
    1,                       !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    90;                      !- Maximum Slat Angle {deg}

WindowMaterial:Blind,
    blind_3002,              !- Name
    Horizontal,              !- Slat Orientation
    0.007,                   !- Slat Width {m}
    0.005,                   !- Slat Separation {m}
    0.0002,                  !- Slat Thickness {m}
    20,                      !- Slat Angle {deg}
    221,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.02,                    !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    0;                       !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    GlassAsVirtualPartition,  !- Name
    glass_very_clear;     !- Outside Layer

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    floor_slab_1,            !- Name
    aerated_concrete_20cm;   !- Outside Layer

Construction,
    floor_slab_2,            !- Name
    aerated_concrete_20cm;   !- Outside Layer

Construction,
    insulated_metal_panel_wall_5,  !- Name
    steel_5mm,               !- Outside Layer
    foam_polyisocyanate_64mm,  !- Layer 2
    steel_5mm;               !- Layer 3

Construction,
    plenum_concrete_base_wall_7,  !- Name
    aerated_concrete_30cm;   !- Outside Layer

Construction,
    internal_partition_9,    !- Name
    gypsum_plasterboard_25mm,!- Outside Layer
    air_gap_10mm,            !- Layer 2
    gypsum_plasterboard_25mm;!- Layer 3

Construction,
    pitched_roof_rip40_13,   !- Name
    stainless_steel_1cm,     !- Outside Layer
    rip40_batt_insulation_glass_fiber_0.2744m,  !- Layer 2
    stainless_steel_1cm;     !- Layer 3

Construction,
    flat_roof_rip10_15,      !- Name
    stainless_steel_1cm,     !- Outside Layer
    eps_65mm,                !- Layer 2
    stainless_steel_1cm;     !- Layer 3

Construction,
    lowe_double_layer_uip0d43_100123456,  !- Name
    iw_ext_win_simple;            !- Outside Layer
    !air_gap_6mm,             !- Layer 2
    !glass_3mm;               !- Layer 3

Construction,
    lowe_double_layer_inside_blind_2001,  !- Name
    iw_ext_win_simple,            !- Outside Layer
    !air_gap_6mm,             !- Layer 2
    !glass_3mm,               !- Layer 3
    blind_3002;              !- Layer 4

Construction,
    lowe_double_layer_inside_shade_2003,  !- Name
    iw_ext_win_simple,            !- Outside Layer
    !air_gap_6mm,             !- Layer 2
    !glass_3mm,               !- Layer 3
    internal_shade_30004;    !- Layer 4

Construction,
    lowe_double_layer_outside_reflector_2004,  !- Name
    external_reflector_30001,!- Outside Layer
    iw_ext_win_simple;            !- Layer 2
    !air_gap_6mm,             !- Layer 3
    !glass_3mm;               !- Layer 4

Construction,
    lowe_double_layer_outside_blind_2006,  !- Name
    blind_3002,              !- Outside Layer
    iw_ext_win_simple;            !- Layer 2
    !air_gap_6mm,             !- Layer 3
    !glass_3mm;               !- Layer 4

Construction,
    internal_floor_3,        !- Name
    carpet,                  !- Outside Layer
    aerated_concrete_1cm;    !- Layer 2

Construction,
    internal_floor_4,        !- Name
    aerated_concrete_1cm,    !- Outside Layer
    carpet;                  !- Layer 2

Construction,
    internal_floor_noCarpet,        !- Name
    aerated_concrete_1cm;    !- Outside Layer

Construction,
    single_layer_glazing_11, !- Name
    glass_3mm;               !- Outside Layer

Construction,
    single_layer_glazing_12, !- Name
    glass_3mm;               !- Outside Layer

Construction,
    single_layer_glazing_9,  !- Name
    glass_3mm;               !- Outside Layer

Construction,
    ceiling_tile_panel_12,   !- Name
    ceiling_tile_1cm;        !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========

Construction:InternalSource,
    window_frame_uip0p49_mull_17,  !- Name
    2,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.3,                     !- Tube Spacing {m}
    aluminium_2mm,           !- Outside Layer
    pvc_3cm,                 !- Layer 2
    copper_2mm;           !- Layer 4

Construction:InternalSource,
    cooled_panel_12,         !- Name
    1,                       !- Source Present After Layer Number
    1,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.3,                     !- Tube Spacing {m}
    copper_2mm,               !- Outside Layer
    copper_2mm;               !- Layer 2

Construction:InternalSource,
    insulated_metal_panel_wall_mull,  !- Name
    2,                       !- Source Present After Layer Number
    2,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.3,                     !- Tube Spacing {m}
    steel_5mm,               !- Outside Layer
    foam_polyisocyanate_105mm_mull,  !- Layer 2
    !aluminium_2mm,               !- Layer 3
    copper_2mm;           !- Layer 4

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
Zone,
    underfloor_void_space,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                !- Volume {m3}
    ,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofS1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofS2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                       !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofS3,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                       !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofS0,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                       !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofS4,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                       !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofN0,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofN3,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofN1,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    roofN2,                  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                 !- Volume {m3}
    ,                       !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    swOff,                !- Name smallconf, omer, chenlu, vivian, james, half corr
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                    !- Volume {m3}
    ,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    seOff,                !- Name nina, zhiang, weili, bapp, yujie
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                    !- Volume {m3}
    ,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    nwOff,                !- Name vk, erica
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                    !- Volume {m3}
    ,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    neOff,                !- Name annie, surekha, bas, half stair
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                    !- Volume {m3}
    ,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
Zone,
    central,                !- Name kitchen, half corri, half stair
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                    !- Volume {m3}
    ,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    largeConf,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                    !- Volume {m3}
    ,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: RoomAirModelType ===========

RoomAirModelType,
    seOff RoomAir Model,  !- Name
    seOff,                !- Zone Name
    UnderFloorAirDistributionInterior,  !- Room-Air Modeling Type
    DIRECT;  

RoomAirModelType,
    swOff RoomAir Model,  !- Name
    swOff,                !- Zone Name
    UnderFloorAirDistributionInterior,  !- Room-Air Modeling Type
    DIRECT; !- Air Temperature Coupling Strategy

!-   ===========  ALL OBJECTS IN CLASS: RoomAirSettings:InternalMass ===========    
! was not exist

InternalMass,
  swOff_intMass,  !- Surface Name
  internal_floor_noCarpet,  !- Construction Name
  swOff,  !- Zone
  600.1234;  !- Total area exposed to Zone {m2} #CaliPara6

InternalMass,
  seOff_intMass,  !- Surface Name
  internal_floor_noCarpet,  !- Construction Name
  seOff,  !- Zone
  600.1234;  !- Total area exposed to Zone {m2} #CaliPara6

InternalMass,
  nwOff_intMass,  !- Surface Name
  internal_floor_noCarpet,  !- Construction Name
  nwOff,  !- Zone
  600.1234;  !- Total area exposed to Zone {m2} #CaliPara6

InternalMass,
  neOff_intMass,  !- Surface Name
  internal_floor_noCarpet,  !- Construction Name
  neOff,  !- Zone
  600.1234;  !- Total area exposed to Zone {m2} #CaliPara6

InternalMass,
  largeConf_intMass,  !- Surface Name
  internal_floor_noCarpet,  !- Construction Name
  largeConf,  !- Zone
  600.1234;  !- Total area exposed to Zone {m2} #CaliPara6

InternalMass,
  central_intMass,  !- Surface Name
  internal_floor_noCarpet,  !- Construction Name
  central,  !- Zone
  600.1234;  !- Total area exposed to Zone {m2} #CaliPara6



!-   ===========  ALL OBJECTS IN CLASS: RoomAirSettings:UnderFloorAirDistributionInterior ===========    

RoomAirSettings:UnderFloorAirDistributionInterior,
    seOff,                !- Zone Name
    8,           !- Number of Diffusers
    Autocalculate,           !- Power per Plume
    Autocalculate,           !- Design Effective Area of Diffuser {m2}
    Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}
    ,                        !- Thermostat Height {m}
    ,                        !- Comfort Height {m}
    0.001,         !- Temperature Difference Threshold for Reporting {deltaC}
    Swirl,                   !- Diffuser Type
    1.7,                     !- Transition Height {m}
    Autocalculate,           !- Coefficient A
    Autocalculate,           !- Coefficient B
    Autocalculate,           !- Coefficient C
    Autocalculate,           !- Coefficient D
    Autocalculate;           !- Coefficient E

RoomAirSettings:UnderFloorAirDistributionInterior,
    swOff,                !- Zone Name
    8,           !- Number of Diffusers
    Autocalculate,           !- Power per Plume
    Autocalculate,           !- Design Effective Area of Diffuser {m2}
    Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}
    ,                        !- Thermostat Height {m}
    ,                        !- Comfort Height {m}
    0.001,         !- Temperature Difference Threshold for Reporting {deltaC}
    Swirl,                   !- Diffuser Type
    1.7,                     !- Transition Height {m}
    Autocalculate,           !- Coefficient A
    Autocalculate,           !- Coefficient B
    Autocalculate,           !- Coefficient C
    Autocalculate,           !- Coefficient D
    Autocalculate;           !- Coefficient E


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    underfloor_void_space_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    floor_slab_1,            !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    floor_slab_1,            !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_central,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_3,        !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    central_floor,!- Name
    Floor,                   !- Surface Type
    internal_floor_4,        !- Construction Name
    central,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_central,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_neOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_noCarpet,        !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_Floor,     !- Name
    Floor,                   !- Surface Type
    internal_floor_noCarpet,        !- Construction Name
    neOff,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_neOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_seOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_3,        !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    seOff_floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    seOff_floor,!- Name
    Floor,                   !- Surface Type
    internal_floor_4,        !- Construction Name
    seOff,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_seOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

    

BuildingSurface:Detailed,
    seOff_partition_west,  !- Name *
    Wall,                   !- Surface Type
    internal_partition_9,        !- Construction Name
    seOff,               !- Zone Name * 
    Surface,                 !- Outside Boundary Condition
    swOff_partition_east,  !- Outside Boundary Condition Object *
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.41254497,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    19.59745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    19.59745503,              !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.41254497,              !- Vertex 1 Y-coordinate {m}
    1.12;                    !- Vertex 1 Z-coordinate {m}

BuildingSurface:Detailed,
    swOff_partition_east,  !- Name *
    Wall,                   !- Surface Type
    internal_partition_9,        !- Construction Name
    swOff,               !- Zone Name * 
    Surface,                 !- Outside Boundary Condition
    seOff_partition_west,  !- Outside Boundary Condition Object *
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    19.59745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.41254497,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    -4.41254497,              !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    19.59745503,              !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_nwOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_noCarpet,        !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    nwOff_Floor,  !- Name
    Floor,                   !- Surface Type
    internal_floor_noCarpet,        !- Construction Name
    nwOff,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_nwOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_swOff,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_3,        !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    swOff_Floor,  !- Name
    Floor,                   !- Surface Type
    internal_floor_4,        !- Construction Name
    swOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_swOff,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    underfloor_void_space_Ceiling_largeConf,  !- Name
    Ceiling,                 !- Surface Type
    internal_floor_noCarpet,        !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_Floor,  !- Name
    Floor,                   !- Surface Type
    internal_floor_noCarpet,        !- Construction Name
    largeConf,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Ceiling_largeConf,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    underfloor_void_space_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.9080456082,            !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.41254497,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    19.5974550316,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    19.5974550316,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    19.5974550316,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    39.59745503,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    39.5974550316,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    39.5974550316,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    39.5974550316,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    39.5974550316,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    39.59745503,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.41254497,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    internal_partition_9,    !- Construction Name
    underfloor_void_space,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    underfloor_void_space_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.72195439,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0.90804561,              !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.90804561,              !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -1.72195439,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Wall_7_1_0,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,              !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    0.90804561,              !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    underfloor_void_space_Wall_7_1_1,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    underfloor_void_space,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.72195439,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.72195439,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    roofS1_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-zhiang_Ceiling_1_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    5.08745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    5.08745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-zhiang_Ceiling_1_0_10026,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    seOff,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS1_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    5.08745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    5.08745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}
    

BuildingSurface:Detailed,
    swOff_partition_north,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9, !- Construction Name
    swOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_partition_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    nwOff_partition_south,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9, !- Construction Name
    nwOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_partition_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

BuildingSurface:Detailed,
    nwOff_partition_east,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    nwOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_west,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12;                    !- Vertex 1 Z-coordinate {m}

BuildingSurface:Detailed,
    central_partition_west,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    central,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_partition_east,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

BuildingSurface:Detailed,
    nwOff_partition_north,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    nwOff,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_partition_south_west,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 5 X-coordinate {m}
    29.59745503,             !- Vertex 5 Y-coordinate {m}
    1.12;                    !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_partition_south_west,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    largeConf,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_partition_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    


BuildingSurface:Detailed,
    largeConf_partition_east,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9, !- Construction Name
    largeConf,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_partition_west_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    39.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_partition_west_north,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9, !- Construction Name
    neOff,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_partition_east,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 2 X-coordinate {m}
    39.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    
    

BuildingSurface:Detailed,
    central_partition_south,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9, !- Construction Name
    central,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    seOff_partition_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    seOff_partition_north,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9, !- Construction Name
    seOff,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

!- aaaa

BuildingSurface:Detailed,
    roofS1_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-omer_Ceiling_1_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    5.08745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    5.08745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-omer_Ceiling_1_0_10028,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12,   !- Construction Name
    swOff,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS1_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    5.08745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    5.08745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS1_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    0.287455032,             !- Vertex 1 Y-coordinate {m}
    4.1200000018,            !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    0.287455032,             !- Vertex 2 Y-coordinate {m}
    4.1200000018,            !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    1.7174550267,            !- Vertex 3 Y-coordinate {m}
    5.419999997,             !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    1.7174550267,            !- Vertex 4 Y-coordinate {m}
    5.419999997;             !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS1_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,           !- Vertex 1 X-coordinate {m}
    5.08745503,              !- Vertex 1 Y-coordinate {m}
    4.1200000006,            !- Vertex 1 Z-coordinate {m}
    -5.7219543889,           !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.1200000006,            !- Vertex 2 Z-coordinate {m}
    -3.3919543921,           !- Vertex 3 X-coordinate {m}
    1.71745503,              !- Vertex 3 Y-coordinate {m}
    5.4199999988,            !- Vertex 3 Z-coordinate {m}
    -3.3919543921,           !- Vertex 4 X-coordinate {m}
    2.61745503,              !- Vertex 4 Y-coordinate {m}
    5.4199999988;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS1_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,            !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.1200000021,            !- Vertex 1 Z-coordinate {m}
    4.9080456057,            !- Vertex 2 X-coordinate {m}
    5.08745503,              !- Vertex 2 Y-coordinate {m}
    4.1200000021,            !- Vertex 2 Z-coordinate {m}
    2.3080456064,            !- Vertex 3 X-coordinate {m}
    2.61745503,              !- Vertex 3 Y-coordinate {m}
    5.4200000018,            !- Vertex 3 Z-coordinate {m}
    2.3080456064,            !- Vertex 4 X-coordinate {m}
    1.71745503,              !- Vertex 4 Y-coordinate {m}
    5.4200000018;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS1_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    5.0874550315,            !- Vertex 1 Y-coordinate {m}
    4.1199999992,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    5.0874550315,            !- Vertex 2 Y-coordinate {m}
    4.1199999992,            !- Vertex 2 Z-coordinate {m}
    -3.39195439,             !- Vertex 3 X-coordinate {m}
    2.6174550332,            !- Vertex 3 Y-coordinate {m}
    5.4199999983,            !- Vertex 3 Z-coordinate {m}
    2.30804561,              !- Vertex 4 X-coordinate {m}
    2.6174550332,            !- Vertex 4 Y-coordinate {m}
    5.4199999983;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS1_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,             !- Vertex 1 X-coordinate {m}
    1.71745503,              !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    2.30804561,              !- Vertex 2 X-coordinate {m}
    1.71745503,              !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    2.61745503,              !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    2.61745503,              !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    roofS2_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-weili_Ceiling_1_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    5.08745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    5.08745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    9.88745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    9.88745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-weili_Ceiling_1_0_10031,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    seOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS2_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    5.08745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    5.08745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    9.88745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    9.88745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS2_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_Ceiling_1_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    5.08745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    5.08745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    9.88745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    9.88745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    swOff_Ceiling_1_0_10033,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    swOff,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS2_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    5.08745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    5.08745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    9.88745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    9.88745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS2_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    5.0874550303,            !- Vertex 1 Y-coordinate {m}
    4.1200000003,            !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    5.0874550303,            !- Vertex 2 Y-coordinate {m}
    4.1200000003,            !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    6.5174550324,            !- Vertex 3 Y-coordinate {m}
    5.4200000022,            !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    6.5174550324,            !- Vertex 4 Y-coordinate {m}
    5.4200000022;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS2_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,           !- Vertex 1 X-coordinate {m}
    9.88745503,              !- Vertex 1 Y-coordinate {m}
    4.1200000006,            !- Vertex 1 Z-coordinate {m}
    -5.7219543889,           !- Vertex 2 X-coordinate {m}
    5.08745503,              !- Vertex 2 Y-coordinate {m}
    4.1200000006,            !- Vertex 2 Z-coordinate {m}
    -3.3919543921,           !- Vertex 3 X-coordinate {m}
    6.51745503,              !- Vertex 3 Y-coordinate {m}
    5.4199999988,            !- Vertex 3 Z-coordinate {m}
    -3.3919543921,           !- Vertex 4 X-coordinate {m}
    7.41745503,              !- Vertex 4 Y-coordinate {m}
    5.4199999988;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS2_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,            !- Vertex 1 X-coordinate {m}
    5.08745503,              !- Vertex 1 Y-coordinate {m}
    4.1200000021,            !- Vertex 1 Z-coordinate {m}
    4.9080456057,            !- Vertex 2 X-coordinate {m}
    9.88745503,              !- Vertex 2 Y-coordinate {m}
    4.1200000021,            !- Vertex 2 Z-coordinate {m}
    2.3080456064,            !- Vertex 3 X-coordinate {m}
    7.41745503,              !- Vertex 3 Y-coordinate {m}
    5.4200000018,            !- Vertex 3 Z-coordinate {m}
    2.3080456064,            !- Vertex 4 X-coordinate {m}
    6.51745503,              !- Vertex 4 Y-coordinate {m}
    5.4200000018;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS2_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    9.8874550338,            !- Vertex 1 Y-coordinate {m}
    4.119999998,             !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    9.8874550338,            !- Vertex 2 Y-coordinate {m}
    4.119999998,             !- Vertex 2 Z-coordinate {m}
    -3.39195439,             !- Vertex 3 X-coordinate {m}
    7.4174550266,            !- Vertex 3 Y-coordinate {m}
    5.4200000018,            !- Vertex 3 Z-coordinate {m}
    2.30804561,              !- Vertex 4 X-coordinate {m}
    7.4174550266,            !- Vertex 4 Y-coordinate {m}
    5.4200000018;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS2_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,             !- Vertex 1 X-coordinate {m}
    6.51745503,              !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    2.30804561,              !- Vertex 2 X-coordinate {m}
    6.51745503,              !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    7.41745503,              !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    7.41745503,              !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    roofS3_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-bapp_Ceiling_1_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    9.88745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    9.88745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    14.68745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    14.68745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-bapp_Ceiling_1_0_10037,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    seOff,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS3_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    9.88745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    9.88745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    14.68745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    14.68745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    roofS3_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-vivian_Ceiling_1_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    9.88745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    9.88745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    14.68745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    14.68745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-vivian_Ceiling_1_0_10039,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    swOff,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS3_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    9.88745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    9.88745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    14.68745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    14.68745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS3_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    9.8874550286,            !- Vertex 1 Y-coordinate {m}
    4.1199999987,            !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    9.8874550286,            !- Vertex 2 Y-coordinate {m}
    4.1199999987,            !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    11.3174550307,           !- Vertex 3 Y-coordinate {m}
    5.4200000007,            !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    11.3174550307,           !- Vertex 4 Y-coordinate {m}
    5.4200000007;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS3_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,           !- Vertex 1 X-coordinate {m}
    14.68745503,             !- Vertex 1 Y-coordinate {m}
    4.1200000006,            !- Vertex 1 Z-coordinate {m}
    -5.7219543889,           !- Vertex 2 X-coordinate {m}
    9.88745503,              !- Vertex 2 Y-coordinate {m}
    4.1200000006,            !- Vertex 2 Z-coordinate {m}
    -3.3919543921,           !- Vertex 3 X-coordinate {m}
    11.31745503,             !- Vertex 3 Y-coordinate {m}
    5.4199999988,            !- Vertex 3 Z-coordinate {m}
    -3.3919543921,           !- Vertex 4 X-coordinate {m}
    12.21745503,             !- Vertex 4 Y-coordinate {m}
    5.4199999988;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS3_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,            !- Vertex 1 X-coordinate {m}
    9.88745503,              !- Vertex 1 Y-coordinate {m}
    4.1200000021,            !- Vertex 1 Z-coordinate {m}
    4.9080456057,            !- Vertex 2 X-coordinate {m}
    14.68745503,             !- Vertex 2 Y-coordinate {m}
    4.1200000021,            !- Vertex 2 Z-coordinate {m}
    2.3080456064,            !- Vertex 3 X-coordinate {m}
    12.21745503,             !- Vertex 3 Y-coordinate {m}
    5.4200000018,            !- Vertex 3 Z-coordinate {m}
    2.3080456064,            !- Vertex 4 X-coordinate {m}
    11.31745503,             !- Vertex 4 Y-coordinate {m}
    5.4200000018;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS3_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    14.6874550272,           !- Vertex 1 Y-coordinate {m}
    4.1200000015,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    14.6874550272,           !- Vertex 2 Y-coordinate {m}
    4.1200000015,            !- Vertex 2 Z-coordinate {m}
    -3.39195439,             !- Vertex 3 X-coordinate {m}
    12.2174550289,           !- Vertex 3 Y-coordinate {m}
    5.4200000006,            !- Vertex 3 Z-coordinate {m}
    2.30804561,              !- Vertex 4 X-coordinate {m}
    12.2174550289,           !- Vertex 4 Y-coordinate {m}
    5.4200000006;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS3_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,             !- Vertex 1 X-coordinate {m}
    11.31745503,             !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    2.30804561,              !- Vertex 2 X-coordinate {m}
    11.31745503,             !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    12.21745503,             !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    12.21745503,             !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS0_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-nina_Ceiling_1_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    0.28745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    0.28745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-nina_Ceiling_1_0_10043,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    seOff,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS0_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    0.28745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    0.28745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS0_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    smallConf_Ceiling_1_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    0.28745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    0.28745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    smallConf_Ceiling_1_0_10045,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    swOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS0_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    0.28745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    0.28745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS0_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    -4.4125449717,           !- Vertex 1 Y-coordinate {m}
    4.1199999985,            !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    -4.4125449717,           !- Vertex 2 Y-coordinate {m}
    4.1199999985,            !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    -2.9825449696,           !- Vertex 3 Y-coordinate {m}
    5.4200000004,            !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    -2.9825449696,           !- Vertex 4 Y-coordinate {m}
    5.4200000004;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS0_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,           !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.1200000006,            !- Vertex 1 Z-coordinate {m}
    -5.7219543889,           !- Vertex 2 X-coordinate {m}
    -4.41254497,             !- Vertex 2 Y-coordinate {m}
    4.1200000006,            !- Vertex 2 Z-coordinate {m}
    -3.3919543921,           !- Vertex 3 X-coordinate {m}
    -2.98254497,             !- Vertex 3 Y-coordinate {m}
    5.4199999988,            !- Vertex 3 Z-coordinate {m}
    -3.3919543921,           !- Vertex 4 X-coordinate {m}
    -2.08254497,             !- Vertex 4 Y-coordinate {m}
    5.4199999988;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS0_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,            !- Vertex 1 X-coordinate {m}
    -4.41254497,             !- Vertex 1 Y-coordinate {m}
    4.1200000021,            !- Vertex 1 Z-coordinate {m}
    4.9080456057,            !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.1200000021,            !- Vertex 2 Z-coordinate {m}
    2.3080456064,            !- Vertex 3 X-coordinate {m}
    -2.08254497,             !- Vertex 3 Y-coordinate {m}
    5.4200000018,            !- Vertex 3 Z-coordinate {m}
    2.3080456064,            !- Vertex 4 X-coordinate {m}
    -2.98254497,             !- Vertex 4 Y-coordinate {m}
    5.4200000018;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS0_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    0.2874550262,            !- Vertex 1 Y-coordinate {m}
    4.1200000021,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    0.2874550262,            !- Vertex 2 Y-coordinate {m}
    4.1200000021,            !- Vertex 2 Z-coordinate {m}
    -3.39195439,             !- Vertex 3 X-coordinate {m}
    -2.0825449668,           !- Vertex 3 Y-coordinate {m}
    5.4199999983,            !- Vertex 3 Z-coordinate {m}
    2.30804561,              !- Vertex 4 X-coordinate {m}
    -2.0825449668,           !- Vertex 4 Y-coordinate {m}
    5.4199999983;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS0_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,             !- Vertex 1 X-coordinate {m}
    -2.98254497,             !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    2.30804561,              !- Vertex 2 X-coordinate {m}
    -2.98254497,             !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    -2.08254497,             !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    -2.08254497,             !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    roofS4_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS4,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-yujie_Ceiling_1_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    14.68745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    14.68745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-yujie_Ceiling_1_0_10049,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    seOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS4_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    14.68745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    14.68745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    roofS4_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofS4,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-james_Ceiling_1_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    14.68745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    14.68745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-james_Ceiling_1_0_10051,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    swOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofS4_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    14.68745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    14.68745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS4_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543889,           !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1200000006,            !- Vertex 1 Z-coordinate {m}
    -5.7219543889,           !- Vertex 2 X-coordinate {m}
    14.68745503,             !- Vertex 2 Y-coordinate {m}
    4.1200000006,            !- Vertex 2 Z-coordinate {m}
    -3.3919543921,           !- Vertex 3 X-coordinate {m}
    16.17745503,             !- Vertex 3 Y-coordinate {m}
    5.4199999988,            !- Vertex 3 Z-coordinate {m}
    -3.3919543921,           !- Vertex 4 X-coordinate {m}
    17.07745503,             !- Vertex 4 Y-coordinate {m}
    5.4199999988;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS4_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    14.6874550326,           !- Vertex 1 Y-coordinate {m}
    4.1200000023,            !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    14.6874550326,           !- Vertex 2 Y-coordinate {m}
    4.1200000023,            !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    16.1774550332,           !- Vertex 3 Y-coordinate {m}
    5.4200000028,            !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    16.1774550332,           !- Vertex 4 Y-coordinate {m}
    5.4200000028;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS4_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456057,            !- Vertex 1 X-coordinate {m}
    14.68745503,             !- Vertex 1 Y-coordinate {m}
    4.1200000021,            !- Vertex 1 Z-coordinate {m}
    4.9080456057,            !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1200000021,            !- Vertex 2 Z-coordinate {m}
    2.3080456064,            !- Vertex 3 X-coordinate {m}
    17.07745503,             !- Vertex 3 Y-coordinate {m}
    5.4200000018,            !- Vertex 3 Z-coordinate {m}
    2.3080456064,            !- Vertex 4 X-coordinate {m}
    16.17745503,             !- Vertex 4 Y-coordinate {m}
    5.4200000018;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS4_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    19.5974550303,           !- Vertex 1 Y-coordinate {m}
    4.1199999998,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.5974550303,           !- Vertex 2 Y-coordinate {m}
    4.1199999998,            !- Vertex 2 Z-coordinate {m}
    -3.39195439,             !- Vertex 3 X-coordinate {m}
    17.0774550298,           !- Vertex 3 Y-coordinate {m}
    5.4200000001,            !- Vertex 3 Z-coordinate {m}
    2.30804561,              !- Vertex 4 X-coordinate {m}
    17.0774550298,           !- Vertex 4 Y-coordinate {m}
    5.4200000001;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofS4_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofS4,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.39195439,             !- Vertex 1 X-coordinate {m}
    16.17745503,             !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    2.30804561,              !- Vertex 2 X-coordinate {m}
    16.17745503,             !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    2.30804561,              !- Vertex 3 X-coordinate {m}
    17.07745503,             !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.39195439,             !- Vertex 4 X-coordinate {m}
    17.07745503,             !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofN0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_south_Ceiling_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}xxxx
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,             !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    central_south_Ceiling_1_0_10055,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    central,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN0_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,             !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12, !- Construction Name
    roofN0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    nwOff_south_Ceiling_1_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}



BuildingSurface:Detailed,
    nwOff_south_Ceiling_1_0_10057,  !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    nwOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN0_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12,                    !- Vertex 4 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12;                    !- Vertex 1 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Floor_0_3_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofN0,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_south_Ceiling_1_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}xxxx
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_south_Ceiling_1_0_10055,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    neOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN0_Floor_0_3_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,           !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1199999998,            !- Vertex 1 Z-coordinate {m}
    -5.7219543903,           !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1199999998,            !- Vertex 2 Z-coordinate {m}
    -3.441954387,            !- Vertex 3 X-coordinate {m}
    21.22745503,             !- Vertex 3 Y-coordinate {m}
    5.4200000017,            !- Vertex 3 Z-coordinate {m}
    -3.441954387,            !- Vertex 4 X-coordinate {m}
    22.12745503,             !- Vertex 4 Y-coordinate {m}
    5.4200000017;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    19.597455033,            !- Vertex 1 Y-coordinate {m}
    4.1200000024,            !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    19.597455033,            !- Vertex 2 Y-coordinate {m}
    4.1200000024,            !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    21.2274550323,           !- Vertex 3 Y-coordinate {m}
    5.4200000018,            !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    21.2274550323,           !- Vertex 4 Y-coordinate {m}
    5.4200000018;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,           !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1200000009,            !- Vertex 1 Z-coordinate {m}
    12.0980456081,           !- Vertex 2 X-coordinate {m}
    24.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1200000009,            !- Vertex 2 Z-coordinate {m}
    9.3580456112,            !- Vertex 3 X-coordinate {m}
    22.12745503,             !- Vertex 3 Y-coordinate {m}
    5.4199999994,            !- Vertex 3 Z-coordinate {m}
    9.3580456112,            !- Vertex 4 X-coordinate {m}
    21.22745503,             !- Vertex 4 Y-coordinate {m}
    5.4199999994;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    24.5974550327,           !- Vertex 1 Y-coordinate {m}
    4.1199999986,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    24.5974550327,           !- Vertex 2 Y-coordinate {m}
    4.1199999986,            !- Vertex 2 Z-coordinate {m}
    -3.44195439,             !- Vertex 3 X-coordinate {m}
    22.1274550344,           !- Vertex 3 Y-coordinate {m}
    5.4199999977,            !- Vertex 3 Z-coordinate {m}
    9.35804561,              !- Vertex 4 X-coordinate {m}
    22.1274550344,           !- Vertex 4 Y-coordinate {m}
    5.4199999977;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN0_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN0,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,             !- Vertex 1 X-coordinate {m}
    21.22745503,             !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    9.35804561,              !- Vertex 2 X-coordinate {m}
    21.22745503,             !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    22.12745503,             !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    22.12745503,             !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN3_Floor_0_0_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofN3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_north_Ceiling_1_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    34.60123446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    34.60123446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_north_Ceiling_1_0_10059,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    largeConf,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN3_Floor_0_0_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    34.60123446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    34.60123446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN3_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofN3,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_north_Ceiling_1_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    34.60123446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    34.60123446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09782113,             !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_north_Ceiling_1_0_10061,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    neOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN3_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    34.60123446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    34.60123446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09782113,             !- Vertex 3 X-coordinate {m}
    39.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    39.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN3_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,           !- Vertex 1 X-coordinate {m}
    39.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1199999998,            !- Vertex 1 Z-coordinate {m}
    -5.7219543903,           !- Vertex 2 X-coordinate {m}
    34.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1199999998,            !- Vertex 2 Z-coordinate {m}
    -3.441954387,            !- Vertex 3 X-coordinate {m}
    36.22745503,             !- Vertex 3 Y-coordinate {m}
    5.4200000017,            !- Vertex 3 Z-coordinate {m}
    -3.441954387,            !- Vertex 4 X-coordinate {m}
    37.12745503,             !- Vertex 4 Y-coordinate {m}
    5.4200000017;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN3_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    34.597455031,            !- Vertex 1 Y-coordinate {m}
    4.1200000008,            !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    34.597455031,            !- Vertex 2 Y-coordinate {m}
    4.1200000008,            !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    36.2274550303,           !- Vertex 3 Y-coordinate {m}
    5.4200000002,            !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    36.2274550303,           !- Vertex 4 Y-coordinate {m}
    5.4200000002;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN3_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,           !- Vertex 1 X-coordinate {m}
    34.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1200000009,            !- Vertex 1 Z-coordinate {m}
    12.0980456081,           !- Vertex 2 X-coordinate {m}
    39.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1200000009,            !- Vertex 2 Z-coordinate {m}
    9.3580456113,            !- Vertex 3 X-coordinate {m}
    37.12745503,             !- Vertex 3 Y-coordinate {m}
    5.4199999994,            !- Vertex 3 Z-coordinate {m}
    9.3580456113,            !- Vertex 4 X-coordinate {m}
    36.22745503,             !- Vertex 4 Y-coordinate {m}
    5.4199999994;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN3_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    39.5974550276,           !- Vertex 1 Y-coordinate {m}
    4.1200000013,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    39.5974550276,           !- Vertex 2 Y-coordinate {m}
    4.1200000013,            !- Vertex 2 Z-coordinate {m}
    -3.44195439,             !- Vertex 3 X-coordinate {m}
    37.1274550293,           !- Vertex 3 Y-coordinate {m}
    5.4200000004,            !- Vertex 3 Z-coordinate {m}
    9.35804561,              !- Vertex 4 X-coordinate {m}
    37.1274550293,           !- Vertex 4 Y-coordinate {m}
    5.4200000004;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN3_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN3,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,             !- Vertex 1 X-coordinate {m}
    36.22745503,             !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    9.35804561,              !- Vertex 2 X-coordinate {m}
    36.22745503,             !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    37.12745503,             !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    37.12745503,             !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN1_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12, !- Construction Name
    roofN1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_north_Ceiling_1_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    24.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    central_north_Ceiling_1_0_10065,  !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN1_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m} **
    24.59745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} **
    7.74781552,              !- Vertex 3 X-coordinate {m} *
    29.59745503,             !- Vertex 3 Y-coordinate {m} *
    4.12,                    !- Vertex 3 Z-coordinate {m} *
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

    

BuildingSurface:Detailed,
    central_partition_north,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_partition_south_east,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 2 X-coordinate {m} **
    29.59745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} **
    7.74481552,              !- Vertex 3 X-coordinate {m} **
    29.59745503,             !- Vertex 3 Y-coordinate {m} **
    1.12,                    !- Vertex 3 Z-coordinate {m} **
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}
    

BuildingSurface:Detailed,
    largeConf_partition_south_east,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    largeConf,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_north,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 2 X-coordinate {m} **
    29.59745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} *
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    7.74481552,              !- Vertex 3 X-coordinate {m} **
    29.59745503,             !- Vertex 3 Y-coordinate {m} **
    1.12;                    !- Vertex 3 Z-coordinate {m} **
    

BuildingSurface:Detailed,
    central_partition_east,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    central,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    neOff_partition_west_south,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 2 X-coordinate {m} **
    29.59745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} **
    7.74481552,              !- Vertex 3 X-coordinate {m} **
    29.59745503,             !- Vertex 3 Y-coordinate {m} **
    1.12,                    !- Vertex 3 Z-coordinate {m} **
    7.74481552,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}
    

BuildingSurface:Detailed,
    neOff_partition_west_south,  !- Name
    Wall,                 !- Surface Type
    internal_partition_9,         !- Construction Name
    neOff,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    central_partition_east,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 2 X-coordinate {m} **
    29.59745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} **
    7.74481552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    7.74481552,              !- Vertex 3 X-coordinate {m} **
    29.59745503,             !- Vertex 3 Y-coordinate {m} **
    1.12;                    !- Vertex 3 Z-coordinate {m} **
    

BuildingSurface:Detailed,
    roofN1_Floor_0_2_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12, !- Construction Name
    roofN1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bas_Ceiling_1_0_10067,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    24.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    bas_Ceiling_1_0_10067,   !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    neOff,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN1_Floor_0_2_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    24.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN1_Floor_0_3_0,      !- Name
    Floor,                   !- Surface Type
    cooled_panel_12, !- Construction Name
    roofN1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-volker_Ceiling_1_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    24.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-volker_Ceiling_1_0_10069,  !- Name
    Ceiling,                 !- Surface Type
    cooled_panel_12,         !- Construction Name
    nwOff,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN1_Floor_0_3_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    24.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN1_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,           !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1199999998,            !- Vertex 1 Z-coordinate {m}
    -5.7219543903,           !- Vertex 2 X-coordinate {m}
    24.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1199999998,            !- Vertex 2 Z-coordinate {m}
    -3.441954387,            !- Vertex 3 X-coordinate {m}
    26.22745503,             !- Vertex 3 Y-coordinate {m}
    5.4200000017,            !- Vertex 3 Z-coordinate {m}
    -3.441954387,            !- Vertex 4 X-coordinate {m}
    27.12745503,             !- Vertex 4 Y-coordinate {m}
    5.4200000017;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN1_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    24.5974550297,           !- Vertex 1 Y-coordinate {m}
    4.1199999998,            !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    24.5974550297,           !- Vertex 2 Y-coordinate {m}
    4.1199999998,            !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    26.227455029,            !- Vertex 3 Y-coordinate {m}
    5.4199999992,            !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    26.227455029,            !- Vertex 4 Y-coordinate {m}
    5.4199999992;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN1_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,           !- Vertex 1 X-coordinate {m}
    24.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1200000009,            !- Vertex 1 Z-coordinate {m}
    12.0980456081,           !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1200000009,            !- Vertex 2 Z-coordinate {m}
    9.3580456112,            !- Vertex 3 X-coordinate {m}
    27.12745503,             !- Vertex 3 Y-coordinate {m}
    5.4199999994,            !- Vertex 3 Z-coordinate {m}
    9.3580456112,            !- Vertex 4 X-coordinate {m}
    26.22745503,             !- Vertex 4 Y-coordinate {m}
    5.4199999994;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN1_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    29.597455031,            !- Vertex 1 Y-coordinate {m}
    4.1199999995,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    29.597455031,            !- Vertex 2 Y-coordinate {m}
    4.1199999995,            !- Vertex 2 Z-coordinate {m}
    -3.44195439,             !- Vertex 3 X-coordinate {m}
    27.1274550327,           !- Vertex 3 Y-coordinate {m}
    5.4199999986,            !- Vertex 3 Z-coordinate {m}
    9.35804561,              !- Vertex 4 X-coordinate {m}
    27.1274550327,           !- Vertex 4 Y-coordinate {m}
    5.4199999986;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN1_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,             !- Vertex 1 X-coordinate {m}
    26.22745503,             !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    9.35804561,              !- Vertex 2 X-coordinate {m}
    26.22745503,             !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    27.12745503,             !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    27.12745503,             !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN2_Floor_0_0_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofN2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    largeConf_south_Ceiling_1_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    34.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    34.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_south_Ceiling_1_0_10071,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    largeConf,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN2_Floor_0_0_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    34.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.72195439,             !- Vertex 4 X-coordinate {m}
    34.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN2_Floor_0_1_0,      !- Name
    Floor,                   !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    roofN2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    off-surekha_Ceiling_1_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    34.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    34.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    off-surekha_Ceiling_1_0_10073,  !- Name
    Ceiling,                 !- Surface Type
    ceiling_tile_panel_12, !- Construction Name
    neOff,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    roofN2_Floor_0_1_0,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    34.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    34.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN2_Roof_1_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543903,           !- Vertex 1 X-coordinate {m}
    34.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1199999998,            !- Vertex 1 Z-coordinate {m}
    -5.7219543903,           !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1199999998,            !- Vertex 2 Z-coordinate {m}
    -3.441954387,            !- Vertex 3 X-coordinate {m}
    31.22745503,             !- Vertex 3 Y-coordinate {m}
    5.4200000017,            !- Vertex 3 Z-coordinate {m}
    -3.441954387,            !- Vertex 4 X-coordinate {m}
    32.12745503,             !- Vertex 4 Y-coordinate {m}
    5.4200000017;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN2_Roof_2_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 1 X-coordinate {m}
    29.5974550264,           !- Vertex 1 Y-coordinate {m}
    4.1199999972,            !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    29.5974550264,           !- Vertex 2 Y-coordinate {m}
    4.1199999972,            !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    31.2274550336,           !- Vertex 3 Y-coordinate {m}
    5.4200000028,            !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    31.2274550336,           !- Vertex 4 Y-coordinate {m}
    5.4200000028;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN2_Roof_3_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456081,           !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.1200000009,            !- Vertex 1 Z-coordinate {m}
    12.0980456081,           !- Vertex 2 X-coordinate {m}
    34.59745503,             !- Vertex 2 Y-coordinate {m}
    4.1200000009,            !- Vertex 2 Z-coordinate {m}
    9.3580456113,            !- Vertex 3 X-coordinate {m}
    32.12745503,             !- Vertex 3 Y-coordinate {m}
    5.4199999994,            !- Vertex 3 Z-coordinate {m}
    9.3580456113,            !- Vertex 4 X-coordinate {m}
    31.22745503,             !- Vertex 4 Y-coordinate {m}
    5.4199999994;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN2_Roof_4_0_0,       !- Name
    Roof,                    !- Surface Type
    pitched_roof_rip40_13,   !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    34.5974550293,           !- Vertex 1 Y-coordinate {m}
    4.1200000004,            !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    34.5974550293,           !- Vertex 2 Y-coordinate {m}
    4.1200000004,            !- Vertex 2 Z-coordinate {m}
    -3.44195439,             !- Vertex 3 X-coordinate {m}
    32.127455031,            !- Vertex 3 Y-coordinate {m}
    5.4199999995,            !- Vertex 3 Z-coordinate {m}
    9.35804561,              !- Vertex 4 X-coordinate {m}
    32.127455031,            !- Vertex 4 Y-coordinate {m}
    5.4199999995;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    roofN2_Roof_5_0_0,       !- Name
    Roof,                    !- Surface Type
    flat_roof_rip10_15,      !- Construction Name
    roofN2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.44195439,             !- Vertex 1 X-coordinate {m}
    31.22745503,             !- Vertex 1 Y-coordinate {m}
    5.42,                    !- Vertex 1 Z-coordinate {m}
    9.35804561,              !- Vertex 2 X-coordinate {m}
    31.22745503,             !- Vertex 2 Y-coordinate {m}
    5.42,                    !- Vertex 2 Z-coordinate {m}
    9.35804561,              !- Vertex 3 X-coordinate {m}
    32.12745503,             !- Vertex 3 Y-coordinate {m}
    5.42,                    !- Vertex 3 Z-coordinate {m}
    -3.44195439,             !- Vertex 4 X-coordinate {m}
    32.12745503,             !- Vertex 4 Y-coordinate {m}
    5.42;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_Wall_east_bot_mull,          !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    39.607454966,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.607454966,             !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z

BuildingSurface:Detailed,
    neOff_Wall_east_mid,          !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    neOff,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    39.607454966,             !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.607454966,             !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_Wall_east_top_mull,          !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    39.607454966,             !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.607454966,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    central_Wall_south_bot_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    central,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,           !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,           !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    4.90804561,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z

BuildingSurface:Detailed,
    central_Wall_south_top_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    central,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,           !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,           !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    central_Wall_south_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    central,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.90804561,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    7.74781552,           !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    7.74781552,           !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    seOff_wall_east_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    seOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.4125449684,             !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    4.9080456082,            !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.4125449684,             !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    seOff_wall_east_top_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.4125449684,             !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    4.9080456082,            !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.4125449684,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    seOff_wall_east_bot_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.4125449684,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    4.9080456082,            !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.4125449684,             !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z

BuildingSurface:Detailed,
    seOff_Wall_south_mid,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    seOff,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,              !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    4.9080456082,              !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    4.9080456082,              !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    0.90804561,              !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    seOff_Wall_south_top_mull,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,              !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    4.9080456082,              !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    4.9080456082,              !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    0.90804561,              !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    seOff_Wall_south_bot_mull,     !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    seOff,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.90804561,              !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    4.9080456082,              !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    4.9080456082,              !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    0.90804561,              !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z

BuildingSurface:Detailed,
    nwOff_Wall_mid,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    nwOff,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    nwOff_Wall_top_mull,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    nwOff,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    nwOff_Wall_bot_mull,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    nwOff,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z




BuildingSurface:Detailed,
    swOff_wall_west_top_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.4125449684,             !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.4125449684,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    swOff_wall_west_bot_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.4125449684,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.4125449684,             !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z

BuildingSurface:Detailed,
    swOff_wall_west_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    swOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.4125449684,             !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.4125449684,             !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    swOff_wall_south_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    swOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    -1.72195439,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    -1.72195439,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    swOff_wall_south_top_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    -1.72195439,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    -1.72195439,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    swOff_wall_south_bot_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    swOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -1.72195439,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -1.72195439,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z


BuildingSurface:Detailed,
    swOff_door,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    swOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    swOff_door,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.72195439,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -1.72195439,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    seOff_door,  !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    seOff,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    seOff_door,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    0.90804561,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    0.90804561,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


BuildingSurface:Detailed,
    largeConf_Wall_north_mid,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    largeConf,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7478155203,            !- Vertex 1 X-coordinate {m}
    39.6050138888,           !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,            !- Vertex 2 X-coordinate {m}
    39.6035155716,           !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,            !- Vertex 3 X-coordinate {m}
    39.6035155716,           !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    7.7478155203,            !- Vertex 4 X-coordinate {m}
    39.6050138888,           !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_Wall_north_top_mull,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7478155203,            !- Vertex 1 X-coordinate {m}
    39.6050138888,           !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,            !- Vertex 2 X-coordinate {m}
    39.6035155716,           !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,            !- Vertex 3 X-coordinate {m}
    39.6035155716,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.7478155203,            !- Vertex 4 X-coordinate {m}
    39.6050138888,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_Wall_north_bot_mull,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.7478155203,            !- Vertex 1 X-coordinate {m}
    39.6050138888,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,            !- Vertex 2 X-coordinate {m}
    39.6035155716,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,            !- Vertex 3 X-coordinate {m}
    39.6035155716,           !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    7.7478155203,            !- Vertex 4 X-coordinate {m}
    39.6050138888,           !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z


BuildingSurface:Detailed,
    largeConf_Wall_west_mid,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    largeConf,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,            !- Vertex 1 X-coordinate {m}
    39.6023932374,           !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    29.59745503,            !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    29.59745503,            !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,            !- Vertex 4 X-coordinate {m}
    39.6023932374,           !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_Wall_west_top_mull,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,            !- Vertex 1 X-coordinate {m}
    39.6023932374,           !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    29.59745503,            !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    29.59745503,            !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,            !- Vertex 4 X-coordinate {m}
    39.6023932374,           !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    largeConf_Wall_west_bot_mull,   !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    largeConf,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7219543918,            !- Vertex 1 X-coordinate {m}
    39.6023932374,           !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    29.59745503,            !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    29.59745503,            !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    -5.7219543918,            !- Vertex 4 X-coordinate {m}
    39.6023932374,           !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z


BuildingSurface:Detailed,
    neOff_wall_north_mid,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    neOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    39.607454966,            !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    7.7478155203,           !- Vertex 2 X-coordinate {m}
    39.6065711275,           !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    7.7478155203,           !- Vertex 3 X-coordinate {m}
    39.6065711275,           !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    39.607454966,            !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_wall_north_top_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    39.607454966,            !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    7.7478155203,           !- Vertex 2 X-coordinate {m}
    39.6065711275,           !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    7.7478155203,           !- Vertex 3 X-coordinate {m}
    39.6065711275,           !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    39.607454966,            !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_wall_north_bot_mull,    !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    39.607454966,            !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    7.7478155203,           !- Vertex 2 X-coordinate {m}
    39.6065711275,           !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    7.7478155203,           !- Vertex 3 X-coordinate {m}
    39.6065711275,           !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    39.607454966,            !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z


BuildingSurface:Detailed,
    neOff_Wall_south_mid,          !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_5,  !- Construction Name
    neOff,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    1.52,                    !- mull bot z
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    1.52,                    !- mull bot z
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    3.92,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    3.92;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_Wall_south_top_mull,          !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    3.92,                    !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    3.92,                    !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    neOff_Wall_south_bot_mull,          !- Name
    Wall,                    !- Surface Type
    insulated_metal_panel_wall_mull,  !- Construction Name
    neOff,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.74781552,           !- Vertex 1 X-coordinate {m}
    19.5974550316,             !- Vertex 1 Y-coordinate {m}
    1.12,                    !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    19.5974550316,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    19.5974550316,             !- Vertex 3 Y-coordinate {m}
    1.52,                    !- mull bot z
    7.74781552,           !- Vertex 4 X-coordinate {m}
    19.5974550316,             !- Vertex 4 Y-coordinate {m}
    1.52;                    !- mull bot z



!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED xxxxxx===========

FenestrationSurface:Detailed,
    seOff_partition_west_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    seOff_partition_west,      !- Building Surface Name *
    swOff_partition_east_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.40254497,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    19.59745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    19.59745503,              !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.40254497,              !- Vertex 1 Y-coordinate {m}
    1.12;                    !- Vertex 1 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_partition_east_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    swOff_partition_east,      !- Building Surface Name *
    seOff_partition_west_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    19.59745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.40254497,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    -4.40254497,              !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    19.59745503,              !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

FenestrationSurface:Detailed,
    swOff_partition_north_Hole,  !- Name *
    Door,                  !- Surface Type 
    IRTSurface,              !- Construction Name 
    swOff_partition_north,      !- Building Surface Name *
    nwOff_partition_south_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.41695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.41695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    nwOff_partition_south_Hole,  !- Name *
    Door,                  !- Surface Type 
    IRTSurface,              !- Construction Name 
    nwOff_partition_south,      !- Building Surface Name * 
    swOff_partition_north_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.41695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.41695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

FenestrationSurface:Detailed,
    nwOff_partition_north_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    nwOff_partition_north,      !- Building Surface Name *
    largeConf_partition_south_west_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.41695439,             !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.41695439,             !- Vertex 5 X-coordinate {m}
    29.59745503,             !- Vertex 5 Y-coordinate {m}
    1.12;                    !- Vertex 5 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf_partition_south_west_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_partition_south_west,      !- Building Surface Name *
    nwOff_partition_north_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.72195439,             !- Vertex 2 X-coordinate {m}
    29.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.41695439,             !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.41695439,             !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -5.72195439,             !- Vertex 3 X-coordinate {m}
    29.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

FenestrationSurface:Detailed,
    nwOff_partition_east_hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    nwOff_partition_east,      !- Building Surface Name *
    central_partition_west_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    29.58745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    29.58745503,             !- Vertex 2 Y-coordinate {m}
    1.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    1.12;                    !- Vertex 1 Z-coordinate {m}

FenestrationSurface:Detailed,
    central_partition_west_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_west,      !- Building Surface Name *
    nwOff_partition_east_hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    29.58745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    29.58745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    central_partition_north_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_north,      !- Building Surface Name *
    largeConf_partition_south_east_hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.73481552,              !- Vertex 2 X-coordinate {m} **
    29.59745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} **
    7.73481552,              !- Vertex 3 X-coordinate {m} **
    29.59745503,             !- Vertex 3 Y-coordinate {m} **
    1.12,                    !- Vertex 3 Z-coordinate {m} **
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf_partition_south_east_hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_partition_south_east,      !- Building Surface Name *
    central_partition_north_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.73481552,              !- Vertex 2 X-coordinate {m} **
    29.59745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} *
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    7.73481552,              !- Vertex 3 X-coordinate {m} **
    29.59745503,             !- Vertex 3 Y-coordinate {m} **
    1.12;                    !- Vertex 3 Z-coordinate {m} **
    

FenestrationSurface:Detailed,
    largeConf_partition_east_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_partition_east,      !- Building Surface Name *
    neOff_partition_west_north_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 2 X-coordinate {m}
    39.58745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.58745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    neOff_partition_west_north_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_partition_west_north,      !- Building Surface Name *
    largeConf_partition_east_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74781552,              !- Vertex 2 X-coordinate {m}
    39.58745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74781552,              !- Vertex 1 X-coordinate {m}
    29.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74781552,              !- Vertex 4 X-coordinate {m}
    29.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    7.74781552,              !- Vertex 3 X-coordinate {m}
    39.58745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}
    

FenestrationSurface:Detailed,
    central_partition_east_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_east,      !- Building Surface Name *
    neOff_partition_west_south_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 2 X-coordinate {m} **
    29.58745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} **
    7.74481552,              !- Vertex 3 X-coordinate {m} **
    29.58745503,             !- Vertex 3 Y-coordinate {m} **
    1.12,                    !- Vertex 3 Z-coordinate {m} **
    7.74481552,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}
    

FenestrationSurface:Detailed,
    neOff_partition_west_south_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_partition_west_south,      !- Building Surface Name *
    central_partition_east_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 2 X-coordinate {m} **
    29.58745503,             !- Vertex 2 Y-coordinate {m} **
    4.12,                    !- Vertex 2 Z-coordinate {m} **
    7.74481552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    7.74481552,              !- Vertex 3 X-coordinate {m} **
    29.58745503,             !- Vertex 3 Y-coordinate {m} **
    1.12;                    !- Vertex 3 Z-coordinate {m} **
    

FenestrationSurface:Detailed,
    seOff_partition_north_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    seOff_partition_north,      !- Building Surface Name *
    central_partition_south_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.89804561,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12,                    !- Vertex 4 Z-coordinate {m}
    4.89804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12;                    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    central_partition_south_Hole,  !- Name *
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    central_partition_south,      !- Building Surface Name *
    seOff_partition_north_Hole,  !- Outside Boundary Condition Object *
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.89804561,              !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.89804561,              !- Vertex 3 X-coordinate {m}
    19.59745503,             !- Vertex 3 Y-coordinate {m}
    1.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59745503,             !- Vertex 4 Y-coordinate {m}
    1.12;                    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    underfloor_void_space_Wall_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.40954497,             !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    19.59445503,             !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    4.9080456082,            !- Vertex 3 X-coordinate {m}
    19.59445503,             !- Vertex 3 Y-coordinate {m}
    0.347,                   !- Vertex 3 Z-coordinate {m}
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.40954497,             !- Vertex 4 Y-coordinate {m}
    0.347;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    underfloor_void_space_Wall_3_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.91104561,              !- Vertex 1 X-coordinate {m}
    19.5974550316,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    12.09504561,             !- Vertex 2 X-coordinate {m}
    19.5974550316,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    12.09504561,             !- Vertex 3 X-coordinate {m}
    19.5974550316,           !- Vertex 3 Y-coordinate {m}
    0.347,                   !- Vertex 3 Z-coordinate {m}
    4.91104561,              !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    0.347;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    underfloor_void_space_Wall_4_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    19.59945503,             !- Vertex 1 Y-coordinate {m}
    0.002,                   !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    39.59545503,             !- Vertex 2 Y-coordinate {m}
    0.002,                   !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.59545503,             !- Vertex 3 Y-coordinate {m}
    0.348,                   !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.59945503,             !- Vertex 4 Y-coordinate {m}
    0.348;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    underfloor_void_space_Wall_5_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09504561,             !- Vertex 1 X-coordinate {m}
    39.5974550316,           !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    39.5974550316,           !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    39.5974550316,           !- Vertex 3 Y-coordinate {m}
    0.347,                   !- Vertex 3 Z-coordinate {m}
    12.09504561,             !- Vertex 4 X-coordinate {m}
    39.5974550316,           !- Vertex 4 Y-coordinate {m}
    0.347;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    underfloor_void_space_Wall_6_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    plenum_concrete_base_wall_7,  !- Construction Name
    underfloor_void_space_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    39.59445503,             !- Vertex 1 Y-coordinate {m}
    0.003,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.40954497,             !- Vertex 2 Y-coordinate {m}
    0.003,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.40954497,             !- Vertex 3 Y-coordinate {m}
    0.347,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    39.59445503,             !- Vertex 4 Y-coordinate {m}
    0.347;                   !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    roofS1_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS1_Floor_0_1_0,      !- Building Surface Name
    off-zhiang_Ceiling_1_0_0_0_0_0_Hole_10028,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90804561,              !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    5.07745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90804561,              !- Vertex 4 X-coordinate {m}
    5.07745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-zhiang_Ceiling_1_0_0_0_0_0_Hole_10028,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-zhiang_Ceiling_1_0_10026,  !- Building Surface Name
    roofS1_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
   -0.40695439,              !- Vertex 1 X-coordinate {m}
    0.28745503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90804561,              !- Vertex 2 X-coordinate {m}
    0.28745503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90804561,              !- Vertex 3 X-coordinate {m}
    5.07745503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    5.07745503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}
    

FenestrationSurface:Detailed,
    roofS2_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS2_Floor_0_1_0,      !- Building Surface Name
    off-weili_Ceiling_1_0_0_0_0_0_Hole_10033,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,              !- Vertex 1 X-coordinate {m}
    5.09045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    5.09045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    9.88445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90504561,              !- Vertex 4 X-coordinate {m}
    9.88445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-weili_Ceiling_1_0_0_0_0_0_Hole_10033,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-weili_Ceiling_1_0_10031,  !- Building Surface Name
    roofS2_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    5.09045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90504561,              !- Vertex 2 X-coordinate {m}
    5.09045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90504561,              !- Vertex 3 X-coordinate {m}
    9.88445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    9.88445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofS2_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS2_Floor_0_2_0,      !- Building Surface Name
    swOff_Ceiling_1_0_0_0_0_0_Hole_10035,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    5.09045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    5.09045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    9.88445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    9.88445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_Ceiling_1_0_0_0_0_0_Hole_10035,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    swOff_Ceiling_1_0_10033,  !- Building Surface Name
    roofS2_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    5.09045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    5.09045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    9.88445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    9.88445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    roofS3_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS3_Floor_0_1_0,      !- Building Surface Name
    off-bapp_Ceiling_1_0_0_0_0_0_Hole_10039,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,              !- Vertex 1 X-coordinate {m}
    9.89045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    9.89045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    14.68445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90504561,              !- Vertex 4 X-coordinate {m}
    14.68445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-bapp_Ceiling_1_0_0_0_0_0_Hole_10039,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-bapp_Ceiling_1_0_10037,  !- Building Surface Name
    roofS3_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    9.89045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90504561,              !- Vertex 2 X-coordinate {m}
    9.89045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90504561,              !- Vertex 3 X-coordinate {m}
    14.68445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    14.68445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofS3_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS3_Floor_0_2_0,      !- Building Surface Name
    off-vivian_Ceiling_1_0_0_0_0_0_Hole_10041,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    9.89045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    9.89045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    14.68445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    14.68445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-vivian_Ceiling_1_0_0_0_0_0_Hole_10041,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-vivian_Ceiling_1_0_10039,  !- Building Surface Name
    roofS3_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    9.89045503,              !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    9.89045503,              !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    14.68445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    14.68445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    roofS0_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS0_Floor_0_1_0,      !- Building Surface Name
    off-nina_Ceiling_1_0_0_0_0_0_Hole_10045,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,              !- Vertex 1 X-coordinate {m}
    -4.40954497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    -4.40954497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    0.28445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90504561,              !- Vertex 4 X-coordinate {m}
    0.28445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-nina_Ceiling_1_0_0_0_0_0_Hole_10045,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-nina_Ceiling_1_0_10043,  !- Building Surface Name
    roofS0_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    -4.40954497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90504561,              !- Vertex 2 X-coordinate {m}
    -4.40954497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90504561,              !- Vertex 3 X-coordinate {m}
    0.28445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    0.28445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofS0_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS0_Floor_0_2_0,      !- Building Surface Name
    smallConf_Ceiling_1_0_0_0_0_0_Hole_10047,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    -4.40954497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    -4.40954497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    0.28445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    0.28445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    smallConf_Ceiling_1_0_0_0_0_0_Hole_10047,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    smallConf_Ceiling_1_0_10045,  !- Building Surface Name
    roofS0_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    -4.40954497,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    -4.40954497,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    0.28445503,              !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    0.28445503,              !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    roofS4_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS4_Floor_0_1_0,      !- Building Surface Name
    off-yujie_Ceiling_1_0_0_0_0_0_Hole_10051,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.90504561,              !- Vertex 1 X-coordinate {m}
    14.69045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}
    14.69045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    19.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    4.90504561,              !- Vertex 4 X-coordinate {m}
    19.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-yujie_Ceiling_1_0_0_0_0_0_Hole_10051,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-yujie_Ceiling_1_0_10049,  !- Building Surface Name
    roofS4_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,              !- Vertex 1 X-coordinate {m}
    14.69045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    4.90504561,              !- Vertex 2 X-coordinate {m}
    14.69045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    4.90504561,              !- Vertex 3 X-coordinate {m}
    19.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 4 X-coordinate {m}
    19.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofS4_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofS4_Floor_0_2_0,      !- Building Surface Name
    off-james_Ceiling_1_0_0_0_0_0_Hole_10053,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -0.40695439,             !- Vertex 1 X-coordinate {m}
    14.69045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    14.69045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    19.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,             !- Vertex 4 X-coordinate {m}
    19.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-james_Ceiling_1_0_0_0_0_0_Hole_10053,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-james_Ceiling_1_0_10051,  !- Building Surface Name
    roofS4_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    14.69045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,             !- Vertex 2 X-coordinate {m}
    14.69045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,             !- Vertex 3 X-coordinate {m}
    19.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    19.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    roofN0_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN0_Floor_0_1_0,      !- Building Surface Name
    stairNcom_Ceiling_1_0_0_0_0_0_Hole_10057,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.73781552,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}xxxx
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.73781552,             !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    stairNcom_Ceiling_1_0_0_0_0_0_Hole_10057,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    central_south_Ceiling_1_0_10055,      !- Building Surface Name
    roofN0_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.73781552,             !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12,                    !- Vertex 4 Z-coordinate {m}
    -0.40695439,              !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -0.40695439,              !- Vertex 2 X-coordinate {m}xxxx
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.73781552,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12;                    !- Vertex 1 Z-coordinate {m}
    
    
    


FenestrationSurface:Detailed,
    roofN0_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN0_Floor_0_2_0,      !- Building Surface Name
    off-erica_Ceiling_1_0_0_0_0_0_Hole_10059,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.47495439,             !- Vertex 1 X-coordinate {m}
    19.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    19.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    24.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -1.47495439,             !- Vertex 4 X-coordinate {m}
    24.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-erica_Ceiling_1_0_0_0_0_0_Hole_10059,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    nwOff_south_Ceiling_1_0_10057,  !- Building Surface Name
    roofN0_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    19.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -1.47495439,             !- Vertex 2 X-coordinate {m}
    19.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -1.47495439,             !- Vertex 3 X-coordinate {m}
    24.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    24.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_blind_control_1001,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.30804561,              !- Vertex 1 X-coordinate {m}
    19.939572378,            !- Vertex 1 Y-coordinate {m}
    4.3928543266,            !- Vertex 1 Z-coordinate {m}
    8.00804561,              !- Vertex 2 X-coordinate {m}
    19.939572378,            !- Vertex 2 Y-coordinate {m}
    4.3928543266,            !- Vertex 2 Z-coordinate {m}
    8.00804561,              !- Vertex 3 X-coordinate {m}
    20.7682844111,           !- Vertex 3 Y-coordinate {m}
    5.053790304,             !- Vertex 3 Z-coordinate {m}
    6.30804561,              !- Vertex 4 X-coordinate {m}
    20.7682844111,           !- Vertex 4 Y-coordinate {m}
    5.053790304;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_blind_control_1001,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.20804561,              !- Vertex 1 X-coordinate {m}
    19.939572378,            !- Vertex 1 Y-coordinate {m}
    4.3928543266,            !- Vertex 1 Z-coordinate {m}
    5.90804561,              !- Vertex 2 X-coordinate {m}
    19.939572378,            !- Vertex 2 Y-coordinate {m}
    4.3928543266,            !- Vertex 2 Z-coordinate {m}
    5.90804561,              !- Vertex 3 X-coordinate {m}
    20.7682844111,           !- Vertex 3 Y-coordinate {m}
    5.053790304,             !- Vertex 3 Z-coordinate {m}
    4.20804561,              !- Vertex 4 X-coordinate {m}
    20.7682844111,           !- Vertex 4 Y-coordinate {m}
    5.053790304;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_blind_control_1001,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.10804561,              !- Vertex 1 X-coordinate {m}
    19.939572378,            !- Vertex 1 Y-coordinate {m}
    4.3928543266,            !- Vertex 1 Z-coordinate {m}
    3.80804561,              !- Vertex 2 X-coordinate {m}
    19.939572378,            !- Vertex 2 Y-coordinate {m}
    4.3928543266,            !- Vertex 2 Z-coordinate {m}
    3.80804561,              !- Vertex 3 X-coordinate {m}
    20.7682844111,           !- Vertex 3 Y-coordinate {m}
    5.053790304,             !- Vertex 3 Z-coordinate {m}
    2.10804561,              !- Vertex 4 X-coordinate {m}
    20.7682844111,           !- Vertex 4 Y-coordinate {m}
    5.053790304;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_blind_control_1001,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00804561,              !- Vertex 1 X-coordinate {m}
    19.939572378,            !- Vertex 1 Y-coordinate {m}
    4.3928543266,            !- Vertex 1 Z-coordinate {m}
    1.70804561,              !- Vertex 2 X-coordinate {m}
    19.939572378,            !- Vertex 2 Y-coordinate {m}
    4.3928543266,            !- Vertex 2 Z-coordinate {m}
    1.70804561,              !- Vertex 3 X-coordinate {m}
    20.7682844111,           !- Vertex 3 Y-coordinate {m}
    5.053790304,             !- Vertex 3 Z-coordinate {m}
    0.00804561,              !- Vertex 4 X-coordinate {m}
    20.7682844111,           !- Vertex 4 Y-coordinate {m}
    5.053790304;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_2_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_blind_control_1001,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.09195439,             !- Vertex 1 X-coordinate {m}
    19.939572378,            !- Vertex 1 Y-coordinate {m}
    4.3928543266,            !- Vertex 1 Z-coordinate {m}
    -.39195439,              !- Vertex 2 X-coordinate {m}
    19.939572378,            !- Vertex 2 Y-coordinate {m}
    4.3928543266,            !- Vertex 2 Z-coordinate {m}
    -.39195439,              !- Vertex 3 X-coordinate {m}
    20.7682844111,           !- Vertex 3 Y-coordinate {m}
    5.053790304,             !- Vertex 3 Z-coordinate {m}
    -2.09195439,             !- Vertex 4 X-coordinate {m}
    20.7682844111,           !- Vertex 4 Y-coordinate {m}
    5.053790304;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.39195439,              !- Vertex 1 X-coordinate {m}
    23.8452745436,           !- Vertex 1 Y-coordinate {m}
    4.5158844665,            !- Vertex 1 Z-coordinate {m}
    -2.09195439,             !- Vertex 2 X-coordinate {m}
    23.8452745436,           !- Vertex 2 Y-coordinate {m}
    4.5158844665,            !- Vertex 2 Z-coordinate {m}
    -2.09195439,             !- Vertex 3 X-coordinate {m}
    22.6417857612,           !- Vertex 3 Y-coordinate {m}
    5.1492996152,            !- Vertex 3 Z-coordinate {m}
    -.39195439,              !- Vertex 4 X-coordinate {m}
    22.6417857612,           !- Vertex 4 Y-coordinate {m}
    5.1492996152;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.70804561,              !- Vertex 1 X-coordinate {m}
    23.8452745436,           !- Vertex 1 Y-coordinate {m}
    4.5158844665,            !- Vertex 1 Z-coordinate {m}
    0.00804561,              !- Vertex 2 X-coordinate {m}
    23.8452745436,           !- Vertex 2 Y-coordinate {m}
    4.5158844665,            !- Vertex 2 Z-coordinate {m}
    0.00804561,              !- Vertex 3 X-coordinate {m}
    22.6417857612,           !- Vertex 3 Y-coordinate {m}
    5.1492996152,            !- Vertex 3 Z-coordinate {m}
    1.70804561,              !- Vertex 4 X-coordinate {m}
    22.6417857612,           !- Vertex 4 Y-coordinate {m}
    5.1492996152;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.80804561,              !- Vertex 1 X-coordinate {m}
    23.8452745436,           !- Vertex 1 Y-coordinate {m}
    4.5158844665,            !- Vertex 1 Z-coordinate {m}
    2.10804561,              !- Vertex 2 X-coordinate {m}
    23.8452745436,           !- Vertex 2 Y-coordinate {m}
    4.5158844665,            !- Vertex 2 Z-coordinate {m}
    2.10804561,              !- Vertex 3 X-coordinate {m}
    22.6417857612,           !- Vertex 3 Y-coordinate {m}
    5.1492996152,            !- Vertex 3 Z-coordinate {m}
    3.80804561,              !- Vertex 4 X-coordinate {m}
    22.6417857612,           !- Vertex 4 Y-coordinate {m}
    5.1492996152;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_3_0_3_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.90804561,              !- Vertex 1 X-coordinate {m}
    23.8452745436,           !- Vertex 1 Y-coordinate {m}
    4.5158844665,            !- Vertex 1 Z-coordinate {m}
    4.20804561,              !- Vertex 2 X-coordinate {m}
    23.8452745436,           !- Vertex 2 Y-coordinate {m}
    4.5158844665,            !- Vertex 2 Z-coordinate {m}
    4.20804561,              !- Vertex 3 X-coordinate {m}
    22.6417857612,           !- Vertex 3 Y-coordinate {m}
    5.1492996152,            !- Vertex 3 Z-coordinate {m}
    5.90804561,              !- Vertex 4 X-coordinate {m}
    22.6417857612,           !- Vertex 4 Y-coordinate {m}
    5.1492996152;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Roof_4_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN0_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.00804561,              !- Vertex 1 X-coordinate {m}
    23.8452745436,           !- Vertex 1 Y-coordinate {m}
    4.5158844665,            !- Vertex 1 Z-coordinate {m}
    6.30804561,              !- Vertex 2 X-coordinate {m}
    23.8452745436,           !- Vertex 2 Y-coordinate {m}
    4.5158844665,            !- Vertex 2 Z-coordinate {m}
    6.30804561,              !- Vertex 3 X-coordinate {m}
    22.6417857612,           !- Vertex 3 Y-coordinate {m}
    5.1492996152,            !- Vertex 3 Z-coordinate {m}
    8.00804561,              !- Vertex 4 X-coordinate {m}
    22.6417857612,           !- Vertex 4 Y-coordinate {m}
    5.1492996152;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN3_Floor_0_0_0_0_0_0_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN3_Floor_0_0_0,      !- Building Surface Name
    largeConf1_Ceiling_1_0_0_0_0_0_Hole_10061,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 1 X-coordinate {m}
    34.60423446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    34.60423446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    39.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74481552,              !- Vertex 4 X-coordinate {m}
    39.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf1_Ceiling_1_0_0_0_0_0_Hole_10061,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_north_Ceiling_1_0_10059,  !- Building Surface Name
    roofN3_Floor_0_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    34.60423446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 2 X-coordinate {m}
    34.60423446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74481552,              !- Vertex 3 X-coordinate {m}
    39.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    39.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN3_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN3_Floor_0_1_0,      !- Building Surface Name
    off-annie_Ceiling_1_0_0_0_0_0_Hole_10063,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09582113,             !- Vertex 1 X-coordinate {m}
    34.60323446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74981552,              !- Vertex 2 X-coordinate {m}
    34.60323446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74981552,              !- Vertex 3 X-coordinate {m}
    39.59545503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09582113,             !- Vertex 4 X-coordinate {m}
    39.59545503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-annie_Ceiling_1_0_0_0_0_0_Hole_10063,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_north_Ceiling_1_0_10061,  !- Building Surface Name
    roofN3_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74981552,              !- Vertex 1 X-coordinate {m}
    34.60323446,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09582113,             !- Vertex 2 X-coordinate {m}
    34.60323446,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09582113,             !- Vertex 3 X-coordinate {m}
    39.59545503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74981552,              !- Vertex 4 X-coordinate {m}
    39.59545503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    roofN1_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN1_Floor_0_1_0,      !- Building Surface Name
    kitchen_Ceiling_1_0_0_0_0_0_Hole_10067,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 1 X-coordinate {m}
    24.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    0.6528,              !- Vertex 2 X-coordinate {m}
    24.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    0.6528,              !- Vertex 3 X-coordinate {m}
    29.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74481552,              !- Vertex 4 X-coordinate {m}
    29.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    kitchen_Ceiling_1_0_0_0_0_0_Hole_10067,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    central_north_Ceiling_1_0_10065,  !- Building Surface Name
    roofN1_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.6528,              !- Vertex 1 X-coordinate {m}
    24.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 2 X-coordinate {m}
    24.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74481552,              !- Vertex 3 X-coordinate {m}
    29.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    0.6528,              !- Vertex 4 X-coordinate {m}
    29.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Floor_0_2_0_0_0_2_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN1_Floor_0_2_0,      !- Building Surface Name
    bas_Ceiling_1_0_0_0_0_0_Hole_10069,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09504561,             !- Vertex 1 X-coordinate {m}
    24.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    8.75593056,              !- Vertex 2 X-coordinate {m}
    24.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    8.75593056,              !- Vertex 3 X-coordinate {m}
    29.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09504561,             !- Vertex 4 X-coordinate {m}
    29.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN0_Floor_0_3_0_hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN0_Floor_0_3_0,      !- Building Surface Name
    neOff_south_Ceiling_1_0_10055_hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09804561,             !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.75781552,              !- Vertex 2 X-coordinate {m}xxxx
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.75781552,              !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09804561,             !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    neOff_south_Ceiling_1_0_10055_hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    neOff_south_Ceiling_1_0_10055,      !- Building Surface Name
    roofN0_Floor_0_3_0_hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.75781552,              !- Vertex 1 X-coordinate {m}
    19.59745503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09804561,             !- Vertex 2 X-coordinate {m}
    19.59745503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09804561,             !- Vertex 3 X-coordinate {m}
    24.59745503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.75781552,              !- Vertex 4 X-coordinate {m}
    24.59745503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    bas_Ceiling_1_0_0_0_0_0_Hole_10069,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    bas_Ceiling_1_0_10067,   !- Building Surface Name
    roofN1_Floor_0_2_0_0_0_2_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.75593056,              !- Vertex 1 X-coordinate {m}
    24.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09504561,             !- Vertex 2 X-coordinate {m}
    24.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09504561,             !- Vertex 3 X-coordinate {m}
    29.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    8.75593056,              !- Vertex 4 X-coordinate {m}
    29.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Floor_0_3_0_0_0_3_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN1_Floor_0_3_0,      !- Building Surface Name
    off-volker_Ceiling_1_0_0_0_0_0_Hole_10071,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.47495439,             !- Vertex 1 X-coordinate {m}
    24.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    24.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    29.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -1.47495439,             !- Vertex 4 X-coordinate {m}
    29.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-volker_Ceiling_1_0_0_0_0_0_Hole_10071,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-volker_Ceiling_1_0_10069,  !- Building Surface Name
    roofN1_Floor_0_3_0_0_0_3_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    24.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -1.47495439,             !- Vertex 2 X-coordinate {m}
    24.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -1.47495439,             !- Vertex 3 X-coordinate {m}
    29.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    29.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_shade_control_1003,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.20804561,              !- Vertex 1 X-coordinate {m}
    24.9395723747,           !- Vertex 1 Y-coordinate {m}
    4.392854324,             !- Vertex 1 Z-coordinate {m}
    5.90804561,              !- Vertex 2 X-coordinate {m}
    24.9395723747,           !- Vertex 2 Y-coordinate {m}
    4.392854324,             !- Vertex 2 Z-coordinate {m}
    5.90804561,              !- Vertex 3 X-coordinate {m}
    25.7682844078,           !- Vertex 3 Y-coordinate {m}
    5.0537903014,            !- Vertex 3 Z-coordinate {m}
    4.20804561,              !- Vertex 4 X-coordinate {m}
    25.7682844078,           !- Vertex 4 Y-coordinate {m}
    5.0537903014;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Roof_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_shade_control_1003,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.10804561,              !- Vertex 1 X-coordinate {m}
    24.9395723747,           !- Vertex 1 Y-coordinate {m}
    4.392854324,             !- Vertex 1 Z-coordinate {m}
    3.80804561,              !- Vertex 2 X-coordinate {m}
    24.9395723747,           !- Vertex 2 Y-coordinate {m}
    4.392854324,             !- Vertex 2 Z-coordinate {m}
    3.80804561,              !- Vertex 3 X-coordinate {m}
    25.7682844078,           !- Vertex 3 Y-coordinate {m}
    5.0537903014,            !- Vertex 3 Z-coordinate {m}
    2.10804561,              !- Vertex 4 X-coordinate {m}
    25.7682844078,           !- Vertex 4 Y-coordinate {m}
    5.0537903014;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Roof_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_shade_control_1003,  !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00804561,              !- Vertex 1 X-coordinate {m}
    24.9395723747,           !- Vertex 1 Y-coordinate {m}
    4.392854324,             !- Vertex 1 Z-coordinate {m}
    1.70804561,              !- Vertex 2 X-coordinate {m}
    24.9395723747,           !- Vertex 2 Y-coordinate {m}
    4.392854324,             !- Vertex 2 Z-coordinate {m}
    1.70804561,              !- Vertex 3 X-coordinate {m}
    25.7682844078,           !- Vertex 3 Y-coordinate {m}
    5.0537903014,            !- Vertex 3 Z-coordinate {m}
    0.00804561,              !- Vertex 4 X-coordinate {m}
    25.7682844078,           !- Vertex 4 Y-coordinate {m}
    5.0537903014;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.70804561,              !- Vertex 1 X-coordinate {m}
    28.8452745419,           !- Vertex 1 Y-coordinate {m}
    4.5158844674,            !- Vertex 1 Z-coordinate {m}
    0.00804561,              !- Vertex 2 X-coordinate {m}
    28.8452745419,           !- Vertex 2 Y-coordinate {m}
    4.5158844674,            !- Vertex 2 Z-coordinate {m}
    0.00804561,              !- Vertex 3 X-coordinate {m}
    27.6417857595,           !- Vertex 3 Y-coordinate {m}
    5.1492996161,            !- Vertex 3 Z-coordinate {m}
    1.70804561,              !- Vertex 4 X-coordinate {m}
    27.6417857595,           !- Vertex 4 Y-coordinate {m}
    5.1492996161;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Roof_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.80804561,              !- Vertex 1 X-coordinate {m}
    28.8452745419,           !- Vertex 1 Y-coordinate {m}
    4.5158844674,            !- Vertex 1 Z-coordinate {m}
    2.10804561,              !- Vertex 2 X-coordinate {m}
    28.8452745419,           !- Vertex 2 Y-coordinate {m}
    4.5158844674,            !- Vertex 2 Z-coordinate {m}
    2.10804561,              !- Vertex 3 X-coordinate {m}
    27.6417857595,           !- Vertex 3 Y-coordinate {m}
    5.1492996161,            !- Vertex 3 Z-coordinate {m}
    3.80804561,              !- Vertex 4 X-coordinate {m}
    27.6417857595,           !- Vertex 4 Y-coordinate {m}
    5.1492996161;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN1_Roof_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN1_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.90804561,              !- Vertex 1 X-coordinate {m}
    28.8452745419,           !- Vertex 1 Y-coordinate {m}
    4.5158844674,            !- Vertex 1 Z-coordinate {m}
    4.20804561,              !- Vertex 2 X-coordinate {m}
    28.8452745419,           !- Vertex 2 Y-coordinate {m}
    4.5158844674,            !- Vertex 2 Z-coordinate {m}
    4.20804561,              !- Vertex 3 X-coordinate {m}
    27.6417857595,           !- Vertex 3 Y-coordinate {m}
    5.1492996161,            !- Vertex 3 Z-coordinate {m}
    5.90804561,              !- Vertex 4 X-coordinate {m}
    27.6417857595,           !- Vertex 4 Y-coordinate {m}
    5.1492996161;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Floor_0_0_0_0_0_0_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN2_Floor_0_0_0,      !- Building Surface Name
    largeConf0_Ceiling_1_0_0_0_0_0_Hole_10073,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.74481552,              !- Vertex 1 X-coordinate {m}
    29.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    -5.71895439,             !- Vertex 2 X-coordinate {m}
    29.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    -5.71895439,             !- Vertex 3 X-coordinate {m}
    34.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.74481552,              !- Vertex 4 X-coordinate {m}
    34.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf0_Ceiling_1_0_0_0_0_0_Hole_10073,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    largeConf_south_Ceiling_1_0_10071,  !- Building Surface Name
    roofN2_Floor_0_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.71895439,             !- Vertex 1 X-coordinate {m}
    29.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.74481552,              !- Vertex 2 X-coordinate {m}
    29.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.74481552,              !- Vertex 3 X-coordinate {m}
    34.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    -5.71895439,             !- Vertex 4 X-coordinate {m}
    34.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Floor_0_1_0_0_0_1_Hole,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    roofN2_Floor_0_1_0,      !- Building Surface Name
    off-surekha_Ceiling_1_0_0_0_0_0_Hole_10075,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.09504561,             !- Vertex 1 X-coordinate {m}
    29.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    7.75081552,              !- Vertex 2 X-coordinate {m}
    29.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    7.75081552,              !- Vertex 3 X-coordinate {m}
    34.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    12.09504561,             !- Vertex 4 X-coordinate {m}
    34.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    off-surekha_Ceiling_1_0_0_0_0_0_Hole_10075,  !- Name
    Door,                  !- Surface Type
    IRTSurface,              !- Construction Name
    off-surekha_Ceiling_1_0_10073,  !- Building Surface Name
    roofN2_Floor_0_1_0_0_0_1_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.75081552,              !- Vertex 1 X-coordinate {m}
    29.60045503,             !- Vertex 1 Y-coordinate {m}
    4.12,                    !- Vertex 1 Z-coordinate {m}
    12.09504561,             !- Vertex 2 X-coordinate {m}
    29.60045503,             !- Vertex 2 Y-coordinate {m}
    4.12,                    !- Vertex 2 Z-coordinate {m}
    12.09504561,             !- Vertex 3 X-coordinate {m}
    34.59445503,             !- Vertex 3 Y-coordinate {m}
    4.12,                    !- Vertex 3 Z-coordinate {m}
    7.75081552,              !- Vertex 4 X-coordinate {m}
    34.59445503,             !- Vertex 4 Y-coordinate {m}
    4.12;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Roof_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.20804561,              !- Vertex 1 X-coordinate {m}
    29.9395723793,           !- Vertex 1 Y-coordinate {m}
    4.3928543276,            !- Vertex 1 Z-coordinate {m}
    5.90804561,              !- Vertex 2 X-coordinate {m}
    29.9395723793,           !- Vertex 2 Y-coordinate {m}
    4.3928543276,            !- Vertex 2 Z-coordinate {m}
    5.90804561,              !- Vertex 3 X-coordinate {m}
    30.7682844124,           !- Vertex 3 Y-coordinate {m}
    5.053790305,             !- Vertex 3 Z-coordinate {m}
    4.20804561,              !- Vertex 4 X-coordinate {m}
    30.7682844124,           !- Vertex 4 Y-coordinate {m}
    5.053790305;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Roof_2_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.10804561,              !- Vertex 1 X-coordinate {m}
    29.9395723793,           !- Vertex 1 Y-coordinate {m}
    4.3928543276,            !- Vertex 1 Z-coordinate {m}
    3.80804561,              !- Vertex 2 X-coordinate {m}
    29.9395723793,           !- Vertex 2 Y-coordinate {m}
    4.3928543276,            !- Vertex 2 Z-coordinate {m}
    3.80804561,              !- Vertex 3 X-coordinate {m}
    30.7682844124,           !- Vertex 3 Y-coordinate {m}
    5.053790305,             !- Vertex 3 Z-coordinate {m}
    2.10804561,              !- Vertex 4 X-coordinate {m}
    30.7682844124,           !- Vertex 4 Y-coordinate {m}
    5.053790305;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Roof_2_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_2_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.00804561,              !- Vertex 1 X-coordinate {m}
    29.9395723793,           !- Vertex 1 Y-coordinate {m}
    4.3928543276,            !- Vertex 1 Z-coordinate {m}
    1.70804561,              !- Vertex 2 X-coordinate {m}
    29.9395723793,           !- Vertex 2 Y-coordinate {m}
    4.3928543276,            !- Vertex 2 Z-coordinate {m}
    1.70804561,              !- Vertex 3 X-coordinate {m}
    30.7682844124,           !- Vertex 3 Y-coordinate {m}
    5.053790305,             !- Vertex 3 Z-coordinate {m}
    0.00804561,              !- Vertex 4 X-coordinate {m}
    30.7682844124,           !- Vertex 4 Y-coordinate {m}
    5.053790305;             !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Roof_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.70804561,              !- Vertex 1 X-coordinate {m}
    33.8452745403,           !- Vertex 1 Y-coordinate {m}
    4.5158844683,            !- Vertex 1 Z-coordinate {m}
    0.00804561,              !- Vertex 2 X-coordinate {m}
    33.8452745403,           !- Vertex 2 Y-coordinate {m}
    4.5158844683,            !- Vertex 2 Z-coordinate {m}
    0.00804561,              !- Vertex 3 X-coordinate {m}
    32.6417857578,           !- Vertex 3 Y-coordinate {m}
    5.1492996169,            !- Vertex 3 Z-coordinate {m}
    1.70804561,              !- Vertex 4 X-coordinate {m}
    32.6417857578,           !- Vertex 4 Y-coordinate {m}
    5.1492996169;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Roof_4_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.80804561,              !- Vertex 1 X-coordinate {m}
    33.8452745403,           !- Vertex 1 Y-coordinate {m}
    4.5158844683,            !- Vertex 1 Z-coordinate {m}
    2.10804561,              !- Vertex 2 X-coordinate {m}
    33.8452745403,           !- Vertex 2 Y-coordinate {m}
    4.5158844683,            !- Vertex 2 Z-coordinate {m}
    2.10804561,              !- Vertex 3 X-coordinate {m}
    32.6417857578,           !- Vertex 3 Y-coordinate {m}
    5.1492996169,            !- Vertex 3 Z-coordinate {m}
    3.80804561,              !- Vertex 4 X-coordinate {m}
    32.6417857578,           !- Vertex 4 Y-coordinate {m}
    5.1492996169;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    roofN2_Roof_4_0_0_2_0_2_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    roofN2_Roof_4_0_0,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v1_1_3,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.90804561,              !- Vertex 1 X-coordinate {m}
    33.8452745403,           !- Vertex 1 Y-coordinate {m}
    4.5158844683,            !- Vertex 1 Z-coordinate {m}
    4.20804561,              !- Vertex 2 X-coordinate {m}
    33.8452745403,           !- Vertex 2 Y-coordinate {m}
    4.5158844683,            !- Vertex 2 Z-coordinate {m}
    4.20804561,              !- Vertex 3 X-coordinate {m}
    32.6417857578,           !- Vertex 3 Y-coordinate {m}
    5.1492996169,            !- Vertex 3 Z-coordinate {m}
    5.90804561,              !- Vertex 4 X-coordinate {m}
    32.6417857578,           !- Vertex 4 Y-coordinate {m}
    5.1492996169;            !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    neOff_Wall_east_Win_top,!- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_east_mid,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,  !- Shading Control Name
    framedivider_h0v20,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    19.69745503,             !- Vertex 1 Y-coordinate {m}
    2.842,                   !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    39.507454966,             !- Vertex 2 Y-coordinate {m}
    2.842,                   !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.507454966,             !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.69745503,             !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    neOff_Wall_east_Win_bot,!- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_east_mid,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,  !- Shading Control Name
    framedivider_h0v20,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.0980456082,           !- Vertex 1 X-coordinate {m}
    19.69745503,             !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    12.0980456082,           !- Vertex 2 X-coordinate {m}
    39.507454966,             !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    12.0980456082,           !- Vertex 3 X-coordinate {m}
    39.507454966,             !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    12.0980456082,           !- Vertex 4 X-coordinate {m}
    19.69745503,             !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,
    neOff_Wall_south_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v3,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.84781552,              !- Vertex 1 X-coordinate {m}
    19.5974550316,           !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    11.9980456082,              !- Vertex 2 X-coordinate {m}
    19.5974550316,           !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    11.9980456082,              !- Vertex 3 X-coordinate {m}
    19.5974550316,           !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    7.84781552,              !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    neOff_Wall_south_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    neOff_Wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,                        !- Shading Control Name
    framedivider_h0v3,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.84781552,              !- Vertex 1 X-coordinate {m}
    19.5974550316,           !- Vertex 1 Y-coordinate {m}
    2.842,                   !- Vertex 1 Z-coordinate {m}
    11.9980456082,              !- Vertex 2 X-coordinate {m}
    19.5974550316,           !- Vertex 2 Y-coordinate {m}
    2.842,                   !- Vertex 2 Z-coordinate {m}
    11.9980456082,              !- Vertex 3 X-coordinate {m}
    19.5974550316,           !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    7.84781552,              !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    central_Wall_south_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    central_wall_south_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,  !- Shading Control Name
    framedivider_h0v1,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.00804561,              !- Vertex 1 X-coordinate {m}
    19.5974550316,           !- Vertex 1 Y-coordinate {m}
    2.842,                   !- Vertex 1 Z-coordinate {m}
    7.64781552,              !- Vertex 2 X-coordinate {m}
    19.5974550316,           !- Vertex 2 Y-coordinate {m}
    2.842,                   !- Vertex 2 Z-coordinate {m}
    7.64781552,              !- Vertex 3 X-coordinate {m}
    19.5974550316,           !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    5.00804561,              !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    central_Wall_south_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    central_wall_south_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,  !- Shading Control Name
    framedivider_h0v1,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.00804561,              !- Vertex 1 X-coordinate {m}
    19.5974550316,           !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    7.64781552,              !- Vertex 2 X-coordinate {m}
    19.5974550316,           !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    7.64781552,              !- Vertex 3 X-coordinate {m}
    19.5974550316,           !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    5.00804561,              !- Vertex 4 X-coordinate {m}
    19.5974550316,           !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    seOff_wall_east_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    seOff_wall_east_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v25,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.3125449684,             !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    19.4974550316,             !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    4.9080456082,            !- Vertex 3 X-coordinate {m}
    19.4974550316,             !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.3125449684,             !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    seOff_wall_east_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    seOff_wall_east_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,                        !- Shading Control Name
    framedivider_h0v25,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9080456082,            !- Vertex 1 X-coordinate {m}
    -4.3125449684,             !- Vertex 1 Y-coordinate {m}
    2.842,                   !- Vertex 1 Z-coordinate {m}
    4.9080456082,            !- Vertex 2 X-coordinate {m}
    19.4974550316,             !- Vertex 2 Y-coordinate {m}
    2.842,                   !- Vertex 2 Z-coordinate {m}
    4.9080456082,            !- Vertex 3 X-coordinate {m}
    19.4974550316,             !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    4.9080456082,            !- Vertex 4 X-coordinate {m}
    -4.3125449684,             !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    seOff_Wall_south_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    seOff_Wall_south_mid,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    interior_blind_control_1001,  !- Shading Control Name
    framedivider_h0v3,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.00804561,              !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    4.8080456082,              !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    4.8080456082,              !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    1.00804561,              !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    nwOff_Wall_mid_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    nwOff_Wall_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,  !- Shading Control Name
    framedivider_h0v9,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    29.49745503,             !- Vertex 1 Y-coordinate {m}
    2.842,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    19.69745503,             !- Vertex 2 Y-coordinate {m}
    2.842,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    19.69745503,             !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    29.49745503,             !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    nwOff_Wall_mid_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    nwOff_Wall_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,  !- Shading Control Name
    framedivider_h0v9,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    29.49745503,             !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    19.69745503,             !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    19.69745503,             !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    29.49745503,             !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_wall_west_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_west_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,  !- Shading Control Name
    framedivider_h0v25,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    19.49745503,             !- Vertex 1 Y-coordinate {m}
    2.842,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.3125449684,             !- Vertex 2 Y-coordinate {m}
    2.842,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.3125449684,             !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    19.49745503,             !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_wall_west_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_west_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,  !- Shading Control Name
    framedivider_h0v25,   !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,           !- Vertex 1 X-coordinate {m}
    19.49745503,             !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    -4.3125449684,             !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    -4.3125449684,             !- Vertex 3 Y-coordinate {m}
    2.738,                   !- Vertex 3 Z-coordinate {m}
    -5.7219543918,           !- Vertex 4 X-coordinate {m}
    19.49745503,             !- Vertex 4 Y-coordinate {m}
    2.738;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    swOff_wall_south_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    swOff_wall_south_mid,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v3,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.6219543918,             !- Vertex 1 X-coordinate {m}
    -4.4125449684,           !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -1.82195439,             !- Vertex 2 X-coordinate {m}
    -4.4125449684,           !- Vertex 2 Y-coordinate {m}
    2.272,                   !- Vertex 2 Z-coordinate {m}
    -1.82195439,             !- Vertex 3 X-coordinate {m}
    -4.4125449684,           !- Vertex 3 Y-coordinate {m}
    3.868,                   !- Vertex 3 Z-coordinate {m}
    -5.6219543918,             !- Vertex 4 X-coordinate {m}
    -4.4125449684,           !- Vertex 4 Y-coordinate {m}
    3.868;                   !- Vertex 4 Z-coordinate {m}


FenestrationSurface:Detailed,
    largeConf_Wall_west_Win_bot,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_west_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v10,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,            !- Vertex 1 X-coordinate {m}
    39.5023932374,           !- Vertex 1 Y-coordinate {m}
    2.272,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    29.69745503,            !- Vertex 2 Y-coordinate {m}
    2.272,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    29.69745503,            !- Vertex 3 Y-coordinate {m}
    2.738,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,            !- Vertex 4 X-coordinate {m}
    39.5023932374,           !- Vertex 4 Y-coordinate {m}
    2.738;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf_Wall_west_Win_top,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_west_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    external_reflector_control_1004,                        !- Shading Control Name
    framedivider_h0v10,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.7219543918,            !- Vertex 1 X-coordinate {m}
    39.5023932374,           !- Vertex 1 Y-coordinate {m}
    2.842,                    !- Vertex 1 Z-coordinate {m}
    -5.7219543918,           !- Vertex 2 X-coordinate {m}
    29.69745503,            !- Vertex 2 Y-coordinate {m}
    2.842,                    !- Vertex 2 Z-coordinate {m}
    -5.7219543918,           !- Vertex 3 X-coordinate {m}
    29.69745503,            !- Vertex 3 Y-coordinate {m}
    3.868,                    !- Vertex 3 Z-coordinate {m}
    -5.7219543918,            !- Vertex 4 X-coordinate {m}
    39.5023932374,           !- Vertex 4 Y-coordinate {m}
    3.868;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    largeConf_Wall_north_Win,  !- Name
    Window,                  !- Surface Type
    lowe_double_layer_uip0d43_100123456,  !- Construction Name
    largeConf_Wall_north_mid,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    framedivider_h0v12,     !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.6478155203,            !- Vertex 1 X-coordinate {m}
    39.6034302742,           !- Vertex 1 Y-coordinate {m}
    2.272,                   !- Vertex 1 Z-coordinate {m}
    -5.6219543918,            !- Vertex 2 X-coordinate {m}
